<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/93846.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/93846.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/93846.pdf | corpus_version: resstock_amy2018_2025_release_1-v1 -->
# HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: HVAC Load Flexibility

Yingli Lou, Rajendra Adhikari, and Andrew Parker

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-93846 March 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: HVAC Load Flexibility

Yingli Lou, Rajendra Adhikari, and Andrew Parker

National Laboratory of the Rockies

## Suggested Citation

Lou, Yingli, Rajendra Adhikari, and Andrew Parker. 2026. ResStock Measure Documentation: HVAC Load Flexibility . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-93846. https://docs.nlr.gov/docs/fy26osti/93846.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-93846 March 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors acknowledge the valuable guidance and input provided by Michael Blonsky and Craig Simmons of the National Laboratory of the Rockies and Andrew Satchwell, Samanvitha Murthy, Handi Chandra Putra, Wanni Zhang, and Kaiyu Sun of Lawrence Berkeley National Laboratory.

## List of Acronyms

| AC   | air conditioner                            |
|------|--------------------------------------------|
| D3   | demand decrease percentage                 |
| EIA  | U.S. Energy Information Administration     |
| HVAC | heating, ventilation, and air conditioning |
| RECS | Residential Energy Consumption Survey      |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An 'end -use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock ™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).

This documentation focuses on a single end-use savings shape measure: Heating, Ventilation, and Air-Conditioning (HVAC) Load Flexibility.

The HVAC load flexibility measure modifies the heating and cooling thermostat set points before peak periods to preheat or precool the building or during peak periods to shift load away from peak periods. In real deployments of demand flexibility via smart thermostats, the dispatch is typically limited to a handful of days per year to avoid customer fatigue. But the goal of this modeling is to create a dataset that can be analyzed to determine the maximum technical potential load profile impact at any given point in the year, so the demand flexibility is dispatched nearly every day in the modeled dataset . Although the profile on any given day is realistic, the full annual load profiles do not reflect the realistic dispatch of HVAC load flexibility . Details on the appropriate use of the load profiles can be found in this document.

To keep the logic simple and to generate the most comprehensive result that can support different future analysis, this measure applies to all dwelling units with either a heating or a cooling system (approximately 99.7% of the dwelling units modeled in ResStock); however, the heating load analysis in this document is done on only buildings with electric heating. With a 4°F offset during the 4-hour peak periods across all 51 states, this resulted in an average reduction of 57% in peak period heating electricity consumption during the winter months and a 54% reduction in peak period cooling electricity during the summer months.

## Table of Contents

Executive Summary ....................................................................................................................................  v

ResStock 2025 Release 1 Measure Documentation: HVAC Load Flexibility ........................................ 1

Accessing Results  ................................................................................................................................... 1

Measure Summary  .................................................................................................................................. 1

Technology Summary ..........................................................................................................................  2

1.1

Introduction to Technology  ........................................................................................................... 2

1.2

Technical Measure Details ............................................................................................................ 3

1.2.1

Load Shifting  .................................................................................................................... 3

1.2.2

1.2.3

1.2.4

1.2.5

Load Shedding ................................................................................................................. 3

Set Point Change and Magnitude ..................................................................................... 3

On-Peak Hour Identification ............................................................................................ 4

Dispatch Strategy ............................................................................................................. 7

ResStock Baseline Approach  .............................................................................................................. 8

Modeling Approach ..............................................................................................................................  9

3.1

Applicability  .................................................................................................................................. 9

3.2

3.3

ResStock Workflow .................................................................................................................... 10

Input Variables ............................................................................................................................ 11

Results  .................................................................................................................................................  12

4.1

Single-Building Examples  ........................................................................................................... 12

4.2

4.3

4.4

4.5

4.6

4.7

Initial Sensitivity Analysis .......................................................................................................... 14

4.2.1

Quantifying Demand Flexibility Impacts  ....................................................................... 15

Final Sensitivity Analysis  ............................................................................................................ 23

Final Selection of Parameters for HVAC Load Flexibility Measure .......................................... 25

Stock-Level Results  ..................................................................................................................... 25

Limitations and Concerns  ............................................................................................................ 29

Future Work ................................................................................................................................ 30

References  .................................................................................................................................................  31

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

1

2

3

4

## List of Figures

| Figure 1. Distributions of thermostat set points, setups, and setbacks ..........................................................                                                                                                                                                                                                                                                       | 8                                                                |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------|
| Figure 2. Modeling approach for running a load flexibility measure in ResStock .....................................                                                                                                                                                                                                                                                                    | 10                                                               |
| Figure 3. Verification of set point changes .................................................................................................                                                                                                                                                                                                                                           | 12                                                               |
| Figure 4. Verification of conditioned space temperature changes ..............................................................                                                                                                                                                                                                                                                          | 12                                                               |
| Figure 5. Verification of conditioned space temperature changes ..............................................................                                                                                                                                                                                                                                                          | 13                                                               |
| Figure 6. Validation of daily energy consumption in one building ............................................................                                                                                                                                                                                                                                                           | 13                                                               |
| Figure 7. Validation of daily energy consumption in 13 buildings                                                                                                                                                                                                                                                                                                                        | ............................................................. 14 |
| Figure 8. D3 percentage reduction of cooling energy consumption during the peak period on an extreme day and at various pre-peak durations (including no pre-peak). The top figure shows a 2°F offset for both the pre-peak and peak periods, the middle shows a 4°F offset for both, and bottom shows a 6°F offset for the pre-peak period and a 4°F offset for the peak period.       | the                                                              |
| Note that the ordering of states varies. ............................................................................................                                                                                                                                                                                                                                                   |                                                                  |
|                                                                                                                                                                                                                                                                                                                                                                                         | 18                                                               |
| Figure 9. D3 percentage reduction of cooling energy consumption during the peak period for the whole year and at various pre-peak durations (including no pre-peak). The top figure shows a 2°F offset for both the pre-peak and peak periods, the middle shows a 4°F offset for both, and bottom shows a 4°F offset for the peak period and a 6°F offset for the pre-peak period. Note | the 20                                                           |
| that the ordering of the states varies. ......................................................................................                                                                                                                                                                                                                                                          |                                                                  |
| Figure 10. Anomalous demand response in a shoulder season day in Idaho ..............................................                                                                                                                                                                                                                                                                   | 21                                                               |
| Figure 11. State average hourly cooling load per building during the peak period ....................................                                                                                                                                                                                                                                                                   | 22                                                               |
| Figure 12. State average hourly heating load per building during the peak period ....................................                                                                                                                                                                                                                                                                   | 22                                                               |
| Figure 13. D3 percentage reduction of the cooling energy consumption during the peak on the day of the                                                                                                                                                                                                                                                                                  |                                                                  |
| year with the highest daily average temperature .................................................................... Figure 14. D3 percentage reduction of the heating energy consumption during the peak on the                                                                                                                                                                        | 24 the                                                           |
| day of year with the lowest daily average temperature .....................................................................                                                                                                                                                                                                                                                             | 25                                                               |
| Figure 15. State-level D3 metrics for load shedding, 4 hours, 2°F offset ...................................................                                                                                                                                                                                                                                                            | 27                                                               |
| Figure 16. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 2°F offset                                                                                                                                                                                                                                                                                  | ..... 27                                                         |
| Figure 17. State-level D3 metrics of the single-family detached for load shedding, 4 hours, 4°F offset                                                                                                                                                                                                                                                                                  | ... 28                                                           |
| Figure 18. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 4°F offset                                                                                                                                                                                                                                                                                  | ..... 28                                                         |
| Figure 19. State-level D3 metrics of the single-family detached for load shifting, 1 hour, 2°F offset .......                                                                                                                                                                                                                                                                           | 29                                                               |
| List of Tables Table 1. Load Flexibility Scenario Settings in Existing Smart Thermostat                                                                                                                                                                                                                                                                                                 | Programs.................................. 4                     |
| Table 2. Load Flexibility Dispatch Duration and Set Point Offset Summary ...............................................                                                                                                                                                                                                                                                                | 4                                                                |
| Table 3.On-Peak Timing by State and Season ..............................................................................................                                                                                                                                                                                                                                               | 6                                                                |
| Table 4. Summarized Applicability Logic for HVAC Load Flexibility .......................................................                                                                                                                                                                                                                                                               | 9                                                                |
| Table 5. Input Variables for HVAC Load Flexibility .................................................................................                                                                                                                                                                                                                                                    | 11                                                               |
| Table 6. Test Run Specification for Initial Sensitivity Analysis .................................................................                                                                                                                                                                                                                                                      | 15                                                               |
| Table 7. Test Run Specification for Final Sensitivity Analysis ..................................................................                                                                                                                                                                                                                                                       | 24                                                               |
| Table 8. Final Selection of Demand Flexibility Options to Cover the Likely Program Space ...................                                                                                                                                                                                                                                                                            | 25                                                               |

## ResStock 2025 Release 1 Measure Documentation: HVAC Load Flexibility

## Accessing Results

This documentation covers the ' HVAC Load Flexibility ' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock ™ Open Energy Data Initiative 'End -Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Measure Summary

<!-- table recovered from measure_pdfs/93846.pdf p.9
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Measure Summary (no caption in the source)
     supersedes the extractor's own table here (values 9b1ccc032a3f…):
       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('projec t_national'). A search for the real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->

| Measure Title | HVAC Load Flexibility |
|---|---|
| Measure Definition | This upgrade lowers the heating set point and increases the cooling set point during predefined on-peak hours. It can also preheat or precool the dwelling units for 1 to 4 hours, depending on the measure settings. |
| Applicability | This measure applies to all dwellings with either a heating system or a cooling system that is approximately 99.7% of the building stock. |
| Not Applicable | This measure does not apply to the dwelling units that have neither a heating system nor a cooling system - approximately 0.3% of the building stock. |
| Project Configuration File(s) | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |

## 1 Technology Summary

Renewable energy is increasingly being adopted for electricity generation. The U.S. Energy Information Administration (EIA) projected that the share of U.S. power generation from renewables will increase from 21% in 2021 to 44% in 2050 (EIA, 2022). This projected increase consists mainly of new wind and solar power, but wind and solar power are inherently variable energy sources, which poses a challenge for grid stability and control compared to fossil fuel-based power generation. For instance, solar power generation fluctuates with the time of day and weather, whereas wind energy is influenced by seasonal and atmospheric conditions. These fluctuations require sophisticated grid management to ensure a stable electricity supply.

Flexible loads help balance supply and demand, especially as renewable energy increases. Many utility companies operate demand response programs. These programs range from interruptible service programs targeting large commercial and industrial customers, to rebates given to large customers for voluntary peak hour load reductions, to direct control of water heaters and air-conditioning compressors (Ryan Hledik A. R., 2022). Utilities such as Duke Energy (2024a), Xcel Energy (2024), and Pacific Gas and Electric Company (2024) enable demand response through time-based pricing where electricity rates vary by the time of day. By charging higher rates during peak hours and lower rates at other times, customers are encouraged to shift their usage to off-peak hours.

Residential buildings account for a substantial share of U.S. electricity demand, representing 38% of the total electricity consumption in 2023 (EIA, 2024), making this sector the largest of all sectors. Demand flexibility within the residential building stock is crucial to achieving demand-side load flexibility, which can help balance grid loads. Within the residential sector, most load flexibility potential is found within the heating and cooling end uses because of the inherent thermal energy storage capability of the building's heated or cooled mass.

This measure models the use of smart thermostats to achieve demand flexibility in residential buildings by controlling their heating and cooling systems. This document describes the technology in general, describes how it is modeled in ResStock ™ , and reviews results at a high level.

## 1.1  Introduction to Technology

According to Stewart (2023):

A smart thermostat is an internet-connected device that controls home heating, ventilation, and air-conditioning (HVAC) equipment and can automatically adjust temperature set points to optimize performance and achieve energy savings. Smart thermostat features often include two-way communication, occupancy detection (such as geofencing and occupancy sensors), schedule learning, and seasonal optimization algorithms. Smart thermostats can control most conventional HVAC systems including central air conditioners, heat pumps, and forced air furnaces.

Within the context of demand flexibility programs, the internet-connected feature of a smart thermostat is used by the utility (with customer consent) to remotely adjust the thermostat set points during target times. For example, Xcel Energy deploys Ecobee smart thermostats in their demand response program. These thermostats adjust customer home cooling set points by 1°F -4°F for up to 4 hours when there is a risk of an electricity shortage, as determined by Xcel Energy.

## 1.2  Technical Measure Details

Demand flexibility is commonly categorized into four groups: load shaping, load shifting, load shedding, and load shimmying (Peter Alstone, 2017). In this analysis, we consider load shifting and load shedding. In the following discussion, the peak period, or 'on -peak window,' is the window of time when the peak is to be reduced. The pre-peak window is the window of time immediately preceding the peak period.

## 1.2.1 Load Shifting

As defined in (Peter Alstone, 2017) , load shifting ' represents DR [demand response] that encourages the movement of energy consumption from times of high demand to times when there is a surplus of renewable generation. Shift could smooth net load ramps associated with daily patterns of solar energy generation.'

For this analysis, load shifting is accomplished by preheating (for heating days) or precooling (for cooling days) the building prior to the on-peak window (during the pre-peak window). The idea is that the preheating or precooling increases the load prior to the on-peak window, conditions the indoor air, and preconditions the thermal mass and air in the building. Then the building requires less heating or cooling energy to maintain the set point during the on-peak window, reducing the overall load profile during this window. The extent of the load reduction will depend on the building 's characteristics, such as the thermal mass, the amount of insulation, the infiltration, the duration of the preconditioning, and the timing of the peak period.

## 1.2.2  Load Shedding

As defined in (Peter Alstone, 2017) , load shedding ' describes loads that can be curtailed to provide peak capacity and support the system in emergency or contingency events. '

For this analysis, load shedding is accomplished by decreasing the heating set point and increasing the cooling set point of the building during the on-peak window. This allows the temperature to drift beyond the original set point during the on-peak window, trading decreased thermal comfort for reduced peak load. How quickly the temperature drifts to the modified set point will depend on the building 's characteristics, such as the thermal mass, the amount of insulation, and the infiltration.

## 1.2.3  Set Point Change and Magnitude

Different durations of pre-peak load shifting and different set point offsets for load shifting or load shedding can be applied by HVAC load flexibility programs. For a mild impact on residents, a shorter on-peak duration (e.g., 2 hours) with a small set point offset during the on-peak hour (e.g., 2°F) can be used. In contrast, for the maximum load change, a longer pre-peak period (e.g., 4 hours) with larger set point adjustments, such as a low precooling set point (e.g., 60°F) and/or a high on-peak cooling set point (e.g., 80°F), may be applied.

Table 1 outlines the pre-peak and on-peak durations as well as the set point offsets used in existing smart thermostat programs. Typically, on-peak periods last 1 -4 hours, and the set point is adjusted by 1 -4°F during peak periods to align with residents ' comfort preferences. Load-shifting preheating or precooling strategies are not widely adopted in the current programs surveyed for this analysis. These findings broadly match the findings reported in a 2024 market overview of demand flexibility programs (Sean Murphy, 2024).

Table 1. Load Flexibility Scenario Settings in Existing Smart Thermostat Programs

| Utility Company                         | Pre-Peak Duration   | On-Peak Duration   | Set Point Offset During Pre-Peak   | Set Point Offset During On-Peak   |
|-----------------------------------------|---------------------|--------------------|------------------------------------|-----------------------------------|
| Pacific Gas and Electric Company (2024) | -                   | 1 - 4 hours        | -                                  | 1 - 4°F                           |
| Xcel (2021)                             | -                   | 1 - 6 hours        | -                                  | 1 - 4°F                           |
| Con Edison (2024)                       | -                   | 1 - 4 hours        | -                                  | 1 - 4°F                           |
| Duke Energy (2024b)                     | -                   | 1 - 4 hours        | -                                  | 1 - 4°F                           |
| Austin Energy (2024)                    | 1 - 30 minutes      | 2 hours            | 2°F                                | 1 - 4°F                           |
| National Grid (2024)                    | -                   | 1 - 4 hours        | -                                  | 1 - 4°F                           |

The appropriate pre-peak duration and set point offset depend on various factors, including a home ' s insulation quality, cooling system capacity, and weather conditions. Research suggests that pre-peak durations of 1 -4 hours and set point offsets of 2 to 6°F for preheating or precooling are effective strategies (German &amp; Hoeschele, 2014). Table 2 presents the range of common settings for load flexibility based on existing smart thermostat programs and literature.

Table 2. Load Flexibility Dispatch Duration and Set Point Offset Summary

| Pre-Peak Duration   | Set Point Offset During Pre-Peak   | Set Point Offset During On- Peak   |
|---------------------|------------------------------------|------------------------------------|
| 1 - 4 hours         | 2 - 6°F                            | 1 - 4°F                            |

## 1.2.4 On-Peak Hour Identification

When analyzing the impact of load flexibility, it is necessary to define the target time periods when demand flexibility will be dispatched to reduce load. These time periods are commonly referred to as on-peak hours. On-peak hours can be identified in different ways, depending on the goal. For instance:

- Reducing system net load: Grid-wide net load data can be analyzed to identify hours with the highest demand, and demand flexibility can be dispatched to help lower overall system peak power generation requirements.
- Responding to time-of-use pricing: Utility rates for individual customers can be analyzed to identify times with the highest electricity prices. This is only applicable for customers with time-of-use rates. Demand flexibility can be dispatched to reduce individual customer utility bills.
- Minimizing grid operation costs: Grid-wide operational cost data can be analyzed to identify hours with the highest operational costs, which could be dependent on system

peak demand, renewable generation, and local or distribution-level peak power. Demand flexibility can be dispatched to help reduce overall system operation costs.

The primary use for the results from this analysis is to feed into a national-scale energy system analysis that extends to 2050. The hypothesis is that demand flexibility will play a more important role further in the future; therefore, for this measure, the goal is to quantify load flexibility's technical potential to reduce net system load in 2050. Cambium is a dataset of load profiles based on assumed changes to the power sector over time (Gagnon, et al., 2024). It provides future load projections and related metrics. The MidCase scenario within Cambium adopts central estimates for key inputs, including technology costs, fuel prices, and demand growth. One important note is that the Cambium data do not consider future changes in load profiles due to wide-scale electrification, such as the addition of electric vehicles or heat pumps. Future work intends to update these load profiles and reassess the peak period definitions.

This project uses 2050 net load data from Cambium's MidCase scenario (Gagnon, et al., 2024) to identify the peak hours for each state, categorized by summer months (June to September), winter months (January to March and December) and intermediate months (April to May and October to November). The definition of seasons as a uniform set of months across all states is imprecise, but given that the modeling is also based on forecasts of the power system in 2050, it was judged to be an acceptable simplification. The identified peak hour is applied consistently as the dispatch time for each day within the corresponding months for each state. On-peak period timing by state is shown in Table 3. The on-peak period is defined as the 4-hour window containing the peak load, not the exact hour of the peak load.

Table 3.On-Peak Timing by State and Season

<!-- table recovered from measure_pdfs/93846.pdf p.14
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     method: extracted grids joined under one header (compared with the page text layer)
     supersedes the extractor's own table here (values d422660ca334…):
     and its continuation grid(s) (values 4130bc59e55f…):
       The table runs over two pages and was extracted as two grids, each opening with the two header rows (season over Peak Start and Peak End); in the first grid the season names and 'Peak Start' were run together and two header cells left blank. Every value in both grids matches the pages. The 50 state rows are the extractor's own, joined under one header whose two rows are written together ('Summer: Peak Start'). -->

**Table 3, part 1 of 3**

| State | Summer: Peak Start | Summer: Peak End | Winter: Peak Start | Winter: Peak End | Intermediate: Peak Start | Intermediate: Peak End |
|---|---|---|---|---|---|---|
| AK | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |
| AL | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |
| AR | 17:00 | 21:00 | 17:00 | 21:00 | 18:00 | 22:00 |
| AZ | 18:00 | 22:00 | 18:00 | 22:00 | 17:00 | 21:00 |
| CA | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| CO | 18:00 | 22:00 | 18:00 | 22:00 | 16:00 | 20:00 |
| CT | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| DE | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| FL | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |
| GA | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |
| HI | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |
| IA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| ID | 19:00 | 23:00 | 17:00 | 21:00 | 18:00 | 22:00 |
| IL | 18:00 | 22:00 | 16:00 | 20:00 | 16:00 | 20:00 |
| IN | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| KS | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| KY | 19:00 | 23:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| LA | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |
| MA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| MD | 17:00 | 21:00 | 16:00 | 20:00 | 17:00 | 21:00 |
| ME | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |

**Table 3, part 2 of 3**

| State | Summer: Peak Start | Summer: Peak End | Winter: Peak Start | Winter: Peak End | Intermediate: Peak Start | Intermediate: Peak End |
|---|---|---|---|---|---|---|
| MI | 17:00 | 21:00 | 18:00 | 22:00 | 17:00 | 21:00 |
| MN | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |
| MO | 18:00 | 22:00 | 8:00 | 12:00 | 16:00 | 20:00 |
| MS | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |
| MT | 17:00 | 21:00 | 18:00 | 22:00 | 19:00 | 23:00 |
| NC | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| ND | 19:00 | 23:00 | 19:00 | 23:00 | 18:00 | 22:00 |
| NE | 15:00 | 19:00 | 17:00 | 21:00 | 16:00 | 20:00 |
| NH | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| NJ | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| NM | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| NV | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |
| NY | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| OH | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| OK | 15:00 | 19:00 | 4:00 | 8:00 | 3:00 | 7:00 |
| OR | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |
| PA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| RI | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |
| SC | 19:00 | 23:00 | 18:00 | 22:00 | 17:00 | 21:00 |
| SD | 15:00 | 19:00 | 16:00 | 20:00 | 18:00 | 22:00 |
| TN | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |

**Table 3, part 3 of 3**

| State | Summer: Peak Start | Summer: Peak End | Winter: Peak Start | Winter: Peak End | Intermediate: Peak Start | Intermediate: Peak End |
|---|---|---|---|---|---|---|
| TX | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| UT | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| VA | 18:00 | 22:00 | 16:00 | 20:00 | 16:00 | 20:00 |
| VT | 18:00 | 22:00 | 18:00 | 22:00 | 17:00 | 21:00 |
| WA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| WI | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |
| WV | 16:00 | 20:00 | 17:00 | 21:00 | 16:00 | 20:00 |
| WY | 18:00 | 22:00 | 8:00 | 12:00 | 8:00 | 12:00 |

## 1.2.5 Dispatch Strategy

In historic deployments, thermostat-based demand response is typically only dispatched 15 -25 days per year to avoid customer fatigue (Xcel, 2021) (Austin Energy, 2024). But the goal of this modeling is to create a dataset that can be analyzed to determine the maximum technical potential load profile impact at any given point in the year, so the demand flexibility is dispatched every day in the modeled dataset . The dispatch strategy is modified for shoulder-season days where heating or cooling load is assumed to be minimal, defined by an average daily temperature greater than 50°F and less than 68°F. On those days, load shifting (done via precooling or preheating) is not dispatched, but load-shedding events are dispatched. The method for choosing this temperature range is described in section 4.2 Initial Sensitivity Analysis. Because of the unrealistically high number of days that demand flexibility is dispatched in this upgrade, the results must be used thoughtfully. One approach is to use daily profiles from the baseline for most days of the year and to splice in daily profiles from the upgrade for days when the intent of the analysis is to dispatch demand flexibility. Similarly, annualized energy consumption or energy savings metrics should not be used because of the overrepresentation of dispatch .

## 2 ResStock Baseline Approach

The baseline assumption for thermostats in ResStock is a range of heating and cooling set points and setbacks or setups derived from the Residential Energy Consumption Survey (RECS) 2020, which vary based on climate zone, building type, HVAC type, and tenure (U.S. Energy Information Administration, 2023). These set points are assumed to apply year-round. Approximately one-third of dwelling units are assumed to have heating and/or cooling thermostat setbacks or setups, where the set point is changed by the homeowner during part of each day. The distribution of set points in the building stock is shown in Figure 1. ResStock makes no explicit assumption about whether these setbacks or setups are achieved using manual adjustment, a programmable thermostat, or a smart thermostat. In practice, demand response programs typically incentivize or directly pay for customers to install smart thermostats as a condition of program participation.

Figure 1. Distributions of thermostat set points, setups, and setbacks 1

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000002_2bbdeeb898afdcae484f1b9cee7eb972193faaaa298c9490cd1fb5d70b624a8f.png
     method: vision-description
     described: 2026-11-11 -->

![Four bar charts of the distributions of cooling and heating set points, cooling setup and heating setback](93846_images/image_000002_2bbdeeb898afdcae484f1b9cee7eb972193faaaa298c9490cd1fb5d70b624a8f.png)

Figure 1: four bar charts of dwelling units. Top: cooling setpoint and heating setpoint distributions by temperature bin; the commonest cooling bins hold 19% to 20% of dwellings each, the commonest heating bins 21% and 23%. Bottom: cooling set up, where 66% of dwellings use 0°F, 20% use 2°F, 9% use 5°F and 5% use 9°F; and heating set back, 58% at 0°F, 26% at 3°F, 12% at 6°F and 5% at 12°F.

1 In the heating set point distribution plot, the 55 ° F set points are for vacant units, and the set point is set to avoid pipes freezing.

## 3 Modeling Approach

## 3.1 Applicability

The goal of demand flexibility is to change the electric or gas load profile of the building in a meaningful way; therefore, this measure is applicable to all dwelling units with either a cooling system or a heating system. Although the measure shifts the load profile of the dwelling units with nonelectric heating during heating season, the change to the electric load profile is minimal because it only changes the fan or pump electricity consumption. For this reason, the heating load analysis in this document is focused on buildings with electric heating only. Table 4 summarizes the breakout of the building stock to which the measure applies and what is included in heating and cooling load analysis.

Table 4. Summarized Applicability Logic for HVAC Load Flexibility

| HVAC Cooling Type    | Heating Fuel   |   Stock Saturation (%) | Measure Is Applicable   | Included in Heating Load Analysis   | Included in Cooling Load Analysis   |
|----------------------|----------------|------------------------|-------------------------|-------------------------------------|-------------------------------------|
| Central AC           | Electricity    |                   14.4 | Yes                     | Yes                                 | Yes                                 |
| Central AC           | Fuel oil       |                    1.9 | Yes                     | No                                  | Yes                                 |
| Central AC           | Natural gas    |                   32.7 | Yes                     | No                                  | Yes                                 |
| Central AC           | None           |                    0.2 | Yes                     | No                                  | Yes                                 |
| Central AC           | Other fuel     |                    0.1 | Yes                     | No                                  | Yes                                 |
| Central AC           | Propane        |                    3.2 | Yes                     | No                                  | Yes                                 |
| Central AC           | Wood           |                    0.5 | Yes                     | No                                  | Yes                                 |
| Ducted heat pump     | Electricity    |                   15.7 | Yes                     | Yes                                 | Yes                                 |
| Non-ducted heat pump | Electricity    |                    1.0 | Yes                     | Yes                                 | Yes                                 |
| Room AC              | Electricity    |                    6.0 | Yes                     | Yes                                 | Yes                                 |
| Room AC              | Fuel oil       |                    2.1 | Yes                     | No                                  | Yes                                 |
| Room AC              | Natural gas    |                    9.8 | Yes                     | No                                  | Yes                                 |
| Room AC              | None           |                    0.2 | Yes                     | No                                  | Yes                                 |
| Room AC              | Other fuel     |                    0.2 | Yes                     | No                                  | Yes                                 |
| Room AC              | Propane        |                    0.9 | Yes                     | No                                  | Yes                                 |
| Room AC              | Wood           |                    0.6 | Yes                     | No                                  | Yes                                 |
| None                 | Electricity    |                    3.1 | Yes                     | Yes                                 | No                                  |
| None                 | Fuel oil       |                    0.7 | Yes                     | No                                  | No                                  |
| None                 | Natural gas    |                    5.3 | Yes                     | No                                  | No                                  |
| None                 | Other fuel     |                    0.1 | Yes                     | No                                  | No                                  |
| None                 | Propane        |                    0.4 | Yes                     | No                                  | No                                  |
| None                 | Wood           |                    0.4 | Yes                     | No                                  | No                                  |
| None                 | None           |                    0.3 | No                      | No                                  | No                                  |

## 3.2  ResStock Workflow

Figure 2 illustrates the modeling approach used to integrate a load flexibility measure into ResStock. This measure modifies the existing building energy model thermostat set point schedules during the pre-peak and on-peak periods only. For times outside of the event, the existing thermostat schedules in the model are unchanged. If the baseline thermostat set point schedules indicate that the dwelling unit is already in a setback or a setup state, the demand flexibility thermostat change still applies.

The load flexibility scenario (which includes the pre-peak duration and the set point offset values) serves as input for the measure, allowing customized controls. The input values used for this measure are explained in section 3.3 Input Variables.

Figure 2. Modeling approach for running a load flexibility measure in ResStock

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000003_06ad1ce32d34b0a4c47437dc4560d542e3896ac29aeb4ea0e7a85f2e95bb78c7.png
     method: vision-description
     described: 2026-11-11 -->

![Block diagram of the modeling approach: on-peak hour input, load flexibility measure, and results](93846_images/image_000003_06ad1ce32d34b0a4c47437dc4560d542e3896ac29aeb4ea0e7a85f2e95bb78c7.png)

Figure 2: block diagram in three columns headed On-peak Hour Input, Load Flexibility Measure and Results. The input is the on-peak hours in each state (summer, winter and intermediate peak start and end). The measure applies a relative set point offset during pre-peak and on-peak hours to the default set point schedule, with a random shift of -30 to 30 minutes, following a scenario design of pre-peak duration and offsets. Results are the baseline load profile and the profile after demand response.

Values for on-peak hours for summer months, winter months, and intermediate months are provided at the state level in an input file. The load flexibility measure first retrieves the heating and cooling set point schedules specific to each individual dwelling unit. It then modifies these schedules by adjusting the set points by an offset during the designated pre-peak and on-peak periods. This approach ensures that each unit's load flexibility aligns with its original comfort settings while providing targeted adjustments to reduce energy use during peak demand times. A minimum heating set point of 55°F and a maximum cooling set point of 82°F ensure that extreme discomfort is avoided. If the set point change would cause a heating set point higher than the original cooling set point or a cooling set point lower than the original heating set point, the set point adjustment is limited to avoid this condition. These thresholds and exceptions were chosen based on engineering judgment and only apply to a small percentage of dwelling units.

To prevent the creation of a new peak caused by the coincident return to normal set point temperatures, the load flexibility measure introduces a random shift to each dwelling unit's demand response start and stop time. The maximum allowable shift is defined in the scenario design, allowing each unit to randomly adjust its response start time within this range. For example, with a maximum random shift of 30 minutes and a 15-minute simulation time step, the potential random shift values are -30 minutes, -15 minutes, 0 minutes, 15 minutes, and 30 minutes.

## 3.3  Input Variables

There are two types of input variables: input variables for load flexibility scenario design and on-peak hour inputs. On-peak hour inputs are provided as a json file to indicate the peak hour start and end time at the state level. Table 5 presents a list of input variables and settings used for this analysis. These were based on the utility programs outlined in the technology overview in consultation with the demand flexibility modelers using the outputs of this analysis.

Table 5. Input Variables for HVAC Load Flexibility

| Variable Name                    | Description                                                                                                                                       | Value                                   |
|----------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------|
| loadflex_peak_offset             | Set point offset value during the peak period in degrees Fahrenheit. The set point is increased for cooling, and it is decreased for heating.     | 2 - 4°F                                 |
| loadflex_pre_peak_duration_hours | Duration of the pre-peak period in hours                                                                                                          | 1 - 4 hours                             |
| loadflex_pre_peak_offset         | Set point offset value during the pre-peak period in degrees Fahrenheit. The set point is decreased for cooling, and it is increased for heating. | 2 - 4°F                                 |
| loadflex_random_shift_minutes    | Maximum minutes to randomly shift the peak period. If the minutes are less than the time step, they will be assumed to be 0.                      | 30 minutes                              |
| peak_start_time                  | The time (local time) the peak period starts                                                                                                      | Varies by state and season; see Table 3 |

## 4 Results

## 4.1  Single-Building Examples

We performed an initial ResStock test run to validate the operation of the load flexibility measures. This was a test run performed before the final input values were established, which is why some values differ from the final selection. The test run was performed using 50 models spread across the nation with two scenarios (also called upgrades):

- Upgrade 1: load shifting plus load shedding -a pre-peak duration of 2 hours, a peak duration of 1 hour, and an offset of 2°F during both the pre-peak and on-peak period
- Upgrade 2: load shedding only -no pre-peak load shifting, a peak duration of 1 hour, and an offset of 2°F during the on-peak period.

Figure 3 shows the time-series thermostat set point for a dwelling unit in Delaware. Note that this dwelling unit has a temperature setback during the night. We can see that for upgrade 1, there is both a pre-peak and peak offset, with the peak period being 18:00 to 19:00. For upgrade 2, there is no pre-peak offset. Both show the expected temperature offset of 2°F.

Figure 3. Verification of set point changes

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000004_9fdc5c56e0145c0c5a74d4625ceb19c412c38ae3247f56420193b3bd7856b5b1.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of heating set point over five January days for three upgrade scenarios](93846_images/image_000004_9fdc5c56e0145c0c5a74d4625ceb19c412c38ae3247f56420193b3bd7856b5b1.png)

Figure 3: line chart titled 'Temperature setpoint'. X-axis is time over about five days in early January 2007; y-axis is temperature in °F. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, are the heating set point. All follow the same daily schedule of a higher and a lower set point; once a day Upgrade 1 steps up above the others for a few hours and then drops below, and Upgrade 2 only drops. Axis values are too small to read in the bitmap.

Figure 4 shows the time-series conditioned space temperature changes. The results show that the indoor temperature quickly tracks the set point changes, especially during preheating. This hints that the preheating duration can be significantly shortened, at least for this building. See Section 4.6 on the known limitations for a discussion on the thermal capacitance of the models in ResStock, which also has a bearing on this observation.

Figure 4. Verification of conditioned space temperature changes

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000005_07961a4f4885bb7ef48a54f29e7f3a97d1eafac235668c2a941a3f5648e1353b.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of conditioned space temperature over five January days for three upgrade scenarios](93846_images/image_000005_07961a4f4885bb7ef48a54f29e7f3a97d1eafac235668c2a941a3f5648e1353b.png)

Figure 4: line chart titled 'Conditioned Space Temperature'. X-axis is time over about five days in early January 2007; y-axis is temperature in °F. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, follow the same daily pattern as the set points in Figure 3: the space temperature rises above the baseline for a few hours each day under Upgrade 1 and then dips, and only dips under Upgrade 2. Axis values are too small to read in the bitmap.

Figure 5 shows the time-series heating energy consumption. For upgrade 1, the results show additional energy consumption for preheating before the peak period and lower energy consumption during the peak period. There is also an occasional rebound after the peak period ends at 19:00. For upgrade 2, the energy consumption starts deviating from the baseline only at the beginning of the peak period. Although it consumes less energy than the baseline during the peak, it consumes slightly more than upgrade 1 because it does not have preheating.

Figure 5. Verification of conditioned space temperature changes

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000006_237219a796170b95c283c7880a902ec35a40297ff8ae71239d18baa8505fdbb9.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of heating energy consumption over five January days for three upgrade scenarios](93846_images/image_000006_237219a796170b95c283c7880a902ec35a40297ff8ae71239d18baa8505fdbb9.png)

Figure 5: line chart titled 'Heating Energy Consumption'. X-axis is time over about five days in early January 2007; y-axis is energy. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, lie almost on top of each other, with short sharp drops and spikes once a day where the set point changes. The caption calls this a conditioned space temperature check; the plot's own title is heating energy. Axis values are too small to read in the bitmap.

Figure 6 shows the daily total heating energy consumption for the same period as the time-series data in Figure 5. The jaggedness of the heating consumption profile was not investigated because of scope limitations. Although the daily consumption values are all very close, upgrade 2 is usually the lowest (though not always) due to the lack of preheating and the offset during the peak. Interestingly, upgrade 1 is also frequently lower than the baseline despite the preheating period, which is twice as long as the peak period, and the equal offset in the other direction.

Figure 6. Validation of daily energy consumption in one building

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000007_10db1b29bf7776feccb0e8319ad0e975528394d7820b2a6d692c2bfcdc91a17f.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of daily total heating energy in one building over six days for three upgrade scenarios](93846_images/image_000007_10db1b29bf7776feccb0e8319ad0e975528394d7820b2a6d692c2bfcdc91a17f.png)

Figure 6: line chart titled 'Daily Total Heating Energy consumption'. X-axis is January 1 to 6, 2007; y-axis is energy usage, 65 to 95. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, are heating electricity in kWh and stay within about 2 of each other every day: all rise from about 76 to a peak near 88 on January 5 and fall to about 65 on January 6.

Figure 7 shows a more consistent pattern of which upgrade uses the most energy when we consider more buildings. The results show that upgrade 1 consumes more energy on average than the baseline, and upgrade 2 consumes less energy than the baseline; however, the single-building example shows that there are exceptions, from both day-to-day and building-to-building perspectives.

Figure 7. Validation of daily energy consumption in 13 buildings

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000008_3d2bc4c66e1a8bfb1a2e48c59565c0fbeafd4cf84475045a6c45fbd071788c3a.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of heating energy consumption in 13 buildings over seven days for three upgrade scenarios](93846_images/image_000008_3d2bc4c66e1a8bfb1a2e48c59565c0fbeafd4cf84475045a6c45fbd071788c3a.png)

Figure 7: line chart titled 'Heating Energy Consumption - 13 buildings'. X-axis is January 1 to 7, 2007; y-axis is energy usage, 24 to 34. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, are heating electricity in kWh. All rise from about 25 to about 33.5 over the week; Upgrade 1 runs about 0.5 above the other two, which nearly coincide.

## 4.2  Initial Sensitivity Analysis

To determine how the performance of load flexibility varies across the range of event durations and set point magnitudes in real-world smart demand response thermostat programs, we performed an initial sensitivity analysis using a small test run of 1,000 buildings across the United States. The range of inputs was parametrized across a set of 17 different upgrades, as shown in Table 6.

Table 6. Test Run Specification for Initial Sensitivity Analysis

|         | Pre-Peak    | Pre-Peak    | On-Peak   | On-Peak     |
|---------|-------------|-------------|-----------|-------------|
| Upgrade | Duration    | Offset (°F) | Duration  | Offset (°F) |
| 1       | No pre-peak | N/A         | 4 hours   | 2           |
| 2       | 15 minutes  | 2           | 4 hours   | 2           |
| 3       | 30 minutes  | 2           | 4 hours   | 2           |
| 4       | 1 hour      | 2           | 4 hours   | 2           |
| 5       | 2 hours     | 2           | 4 hours   | 2           |
| 6       | 4 hours     | 2           | 4 hours   | 2           |
| 7       | No pre-peak | N/A         | 4 hours   | 4           |
| 8       | 15 minutes  | 4           | 4 hours   | 4           |
| 9       | 30 minutes  | 4           | 4 hours   | 4           |
| 10      | 1 hour      | 4           | 4 hours   | 4           |
| 11      | 2 hours     | 4           | 4 hours   | 4           |
| 12      | 4 hours     | 4           | 4 hours   | 4           |
| 13      | 15 minutes  | 6           | 4 hours   | 4           |
| 14      | 30 minutes  | 6           | 4 hours   | 4           |
| 15      | 1 hour      | 6           | 4 hours   | 4           |
| 16      | 2 hours     | 6           | 4 hours   | 4           |
| 17      | 4 hours     | 6           | 4 hours   | 4           |

## 4.2.1 Quantifying Demand Flexibility Impacts

Traditional energy efficiency measures are often evaluated based on how much energy or utility bills they save on an annual basis. Because the goal of demand flexibility is to modify the load profile for a small number of days per year, metrics that evaluate the ability to modify the load are more useful than annualized energy consumption impacts.

There are many ways that the peak load impact of demand flexibility can be quantified. For this analysis, we adopted the demand decrease percentage (D3) metric, as defined by (Jingjing Liu, 2022). This metric is defined as:

The D3 metric can be computed for a single building or a group of buildings in aggregate. It can also be computed for the whole building load or for individual end uses.

This metric was adopted because it quantifies the impact for a single demand response event (in our case, each day where demand response is dispatched), but it can easily and meaningfully be summarized over multiple events. For example, the mean or quartile values can be used to describe how the impact changes during a year, a season, or a month. This is particularly useful when the demand flexibility impacts are later used as the input to other models seeking to represent demand flexibility but that do not endogenously represent building physics. Examples of such models include Lawrence Berkeley National Laboratory's DR-Path (Brian Gerke, 2019) and the Brattle Group's Load Flex model (Ryan Hledik A. F., 2019).

Because the goal of this analysis is to feed results into downstream modeling efforts, we calculated the D3 metric for the aggregate load of groups of buildings of a common type located in a common geography.

Figure 8 shows how the D3 metric varies with different pre-peak durations for cooling load flexibility on the hottest day of the year for each state. We used an approximate 20% reduction for the 2°F offset and an approximate 40% reduction for the 4°F offset. Although only the peak offset without any precooling can provide a significant percentage reduction, pairing that with precooling can push the reduction even further -more so in some states than others. Also, the longer the duration of precooling, the higher the percentage reduction, with the highest reduction coming from 4-hour precooling.

Figure 9 shows the same metrics calculated year-round. That is, we calculated the average cooling energy consumption during the peak period for the whole year for both the baseline and the upgrade, and we calculated the difference as a percentage reduction. Some states have more percentage savings year-round than their hottest day, whereas others have less. Regardless, most show a positive correlation with the duration of the pre-peak period (at all offset levels) except for a handful of states that show a surprising negative correlation. We examined the results with the largest negative correlation -an identification with a 6°F pre-peak offset to investigate how a larger precooling duration (or having precooling at all) could result in a higher load during the peak.

The answer is in how the precooling and preheating was initially implemented. In the sensitivity analysis, we always chose to either precool or preheat, depending on the daily average temperature. If the daily average temperature was less than 66°F, we classified that as a heating day, otherwise we classified the day as a cooling day; however, this might not always work neatly. For some days in shoulder season with mostly low temperatures during the morning but a hot afternoon, we classified the day as a heating day even though the building needed more cooling than heating; therefore, we mistakenly preheated a building that needed precooling (or at least not preheating).

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000009_2495bdaaa88f1d942605d350662dd9d2731318e0bdc82ec792f3a82008fdbf3d.png
     method: vision-description
     described: 2026-11-11 -->

![Two line charts of percent cooling reduction by state on an extreme day, 2°F and 4°F offsets, six pre-peak durations](93846_images/image_000009_2495bdaaa88f1d942605d350662dd9d2731318e0bdc82ec792f3a82008fdbf3d.png)

Figure 8, first bitmap: two line charts, 'Offset: 2F' above 'Offset: 4F'. X-axis is state, ordered from largest to smallest reduction; y-axis is percent reduction. Six series are no pre-peak and pre-peak durations of 15 minutes, 30 minutes, 1 hour, 2 hours and 4 hours. Longer pre-peak periods give larger reductions: about 35% to 45% in the leading state at 2°F and about 62% to 75% at 4°F, falling to about 10% and 30% in the last states.

Figure 8. D3 percentage reduction of cooling energy consumption during the peak period on an extreme day and at various pre-peak durations (including no pre-peak). The top figure shows a 2°F offset for both the pre-peak and peak periods, the middle shows a 4°F offset for both, and the bottom shows a 6°F offset for the pre-peak period and a 4°F offset for the peak period. Note that the ordering of states varies.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000010_31a3b6f9472ee7882b0c081baafed934581c4572b394e472da91cc5a4f77dbc6.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of percent cooling reduction by state on an extreme day, 4°F peak offset with 6°F pre-peak offset](93846_images/image_000010_31a3b6f9472ee7882b0c081baafed934581c4572b394e472da91cc5a4f77dbc6.png)

Figure 8, second bitmap: line chart titled 'Offset: Peak 4F, Pre-peak 6F', laid out like the two above it. X-axis is state; y-axis is percent reduction, 0 to above 80. Six series are no pre-peak and pre-peak durations from 15 minutes to 4 hours. Reductions are about 63% to 82% in the leading states and about 25% to 45% in the last ones, the 4-hour pre-peak line highest throughout.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000011_65450befe3cba9bb93cad8f3ddf5b0e2f95da7953fad5c8ca7565170ba960923.png
     method: vision-description
     described: 2026-11-11 -->

![Two line charts of percent cooling reduction by state over the whole year, 2°F and 4°F offsets](93846_images/image_000011_65450befe3cba9bb93cad8f3ddf5b0e2f95da7953fad5c8ca7565170ba960923.png)

Figure 9, first bitmap: two line charts, 'Offset: 2F' above 'Offset: 4F', for the whole year. X-axis is state, ordered from largest to smallest reduction; y-axis is percent reduction. Six series are no pre-peak and pre-peak durations from 15 minutes to 4 hours. Reductions run from about 37% to 51% in the leading state down to about 13% to 15% at 2°F, and from about 65% to 83% down to about 25% at 4°F.

Figure 9. D3 percentage reduction of cooling energy consumption during the peak period for the whole year and at various pre-peak durations (including no pre-peak). The top figure shows a 2°F offset for both the pre-peak and peak periods, the middle shows a 4°F offset for both, and the bottom shows a 4°F offset for the peak period and a 6°F offset for the pre-peak period. Note that the ordering of the states varies.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000012_129951035cfe5ecb59cd46b0a110748ac65b4708fa12fddfb92ed44233e3173b.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of percent cooling reduction by state over the whole year, 4°F peak offset with 6°F pre-peak offset](93846_images/image_000012_129951035cfe5ecb59cd46b0a110748ac65b4708fa12fddfb92ed44233e3173b.png)

Figure 9, second bitmap: line chart titled 'Offset: Peak 4F, Pre-peak 6F', for the whole year. X-axis is state; y-axis is percent reduction, about 20 to 90. Six series are no pre-peak and pre-peak durations from 15 minutes to 4 hours. Reductions are about 65% to 88% in the leading state and about 23% to 27% in the last, with the lines crossing in a few low-reduction states.

Figure 10 shows an example of a heating day misclassified as a cooling day for a single model. The day was misclassified as a heating day, and preheating was performed from 14:00 to 18:00, resulting in a large reduction in cooling load later in the day because the preheating increased both the heating and the cooling set points 2 ; however, once the peak period begins at 18:00, the increased cooling set point is reset to normal, resulting in increased cooling energy consumption. Essentially, we tried to preheat when precooling would have been appropriate, resulting in increased load during the peak. The solution was to avoid preheating or precooling when the average daily outdoor temperature is near the threshold (66°F) because it is hard to predict whether precooling or preheating would be the more appropriate action. In the final run, we implemented this correction.

Figure 10. Anomalous demand response in a shoulder season day in Idaho

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000013_23d53b26aa5e4186935f6d6eac63b188087cda48003e428010de7152ad96512d.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of average cooling energy and outdoor temperature on a shoulder-season day in Idaho, with peak bands](93846_images/image_000013_23d53b26aa5e4186935f6d6eac63b188087cda48003e428010de7152ad96512d.png)

Figure 10: line chart from 09:00 on May 25 to 00:00 on May 26, 2020. Left axis is average cooling in kWh, 0 to about 0.45; right axis is temperature in °C for the outdoor temperature line. Shaded bands mark the pre-peak and peak periods, and the legend lists the baseline and the offset scenarios. Cooling is near zero until mid-afternoon, then spikes to roughly 0.25 to 0.3 kWh at the starts of the shaded periods.

To help decide the appropriate switchover temperatures, we looked at the distribution of the average heating and cooling loads during the peak period across various daily average temperatures, as shown in Figure 11 and Figure 12.

2 Preheating does not require raising the cooling set point by default -it only requires raising the heating set point; however, to prevent an inverted set point (where the cooling set point is lower than the heating set point), the algorithm raises the cooling set point as well when the heating set point exceeds the cooling set point.

Figure 11. State average hourly cooling load per building during the peak period

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000014_be750ad86d30b61c6abb090759d400be4aeb849dbc0794f50ea6eaa0fa2d29c9.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot of state average hourly cooling load during the peak period against daily average temperature](93846_images/image_000014_be750ad86d30b61c6abb090759d400be4aeb849dbc0794f50ea6eaa0fa2d29c9.png)

Figure 11: scatter plot, points coloured by state. X-axis is daily average temperature in °C, 0 to about 37; y-axis is cooling in kWh, 0 to 1.2. Cooling load is near zero below about 10°C and rises with temperature, reaching about 0.6 to 1.2 kWh at 30°C and above, with a wide spread between states at any one temperature.

Figure 12. State average hourly heating load per building during the peak period

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000015_ef0017f010af5299bca91b9cb7119768ae4d1ffbb283ad5bb3fc89d27212a2fd.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot of state average hourly heating load during the peak period against daily average temperature](93846_images/image_000015_ef0017f010af5299bca91b9cb7119768ae4d1ffbb283ad5bb3fc89d27212a2fd.png)

Figure 12: scatter plot, points coloured by state. X-axis is daily average temperature in °C, -30 to 40; y-axis is average heating in kWh, 0 to 25. Heating load falls as temperature rises: the highest points, about 20 to 24 kWh, are at about -20°C, most points at 0°C are below about 12 kWh, and the load is near zero above about 20°C.

The average load at a given average daily temperature for a given state varies among different days (different dots in the figure), depending on the specific temperature profile for the day and the internal heat generated in the building via various occupancy-driven end uses. Figure 11 shows minimal cooling below an average daily temperature of 10°C (50°F), and Figure 12 shows minimal heating above an average daily temperature of 25°C (68°F). Based on these results, in the final implementation, we precooled only if the daily average temperature is above 68°F, and we preheated only if the daily average temperature is below 50°F. We did not need to follow these thresholds for load shedding -decreasing the heating set point and increasing the cooling set point during the peak period will reduce the demand regardless of the building having a cooling or a heating load.

## 4.3  Final Sensitivity Analysis

After further reviewing the real-world demand response programs and reviewing the initial sensitivity analysis results, we narrowed the analysis space. First, we narrowed the offset to only 2 -4°F, and then we limited the precooling windows to 1 hour and 4 hours. More details can be seen in Table 7.

In this round, we also introduced a random shift. This was used to reduce the 'snapback , ' or rebound, seen after the peak period when all thermostats reset to the normal set point at the same time. A maximum random shift of ± 30 minutes will make some buildings start their peak period up to 30 minutes early or up to 30 minutes late (i.e., the shift can be anything ranging from +30 minutes, to +15 minutes, to 0 minutes, to -15 minutes, to -30 minutes). This random shifting was assigned on a building-by-building basis, not on a per-event basis. In a real deployment, this staggering of individual homes could be accomplished through a combination of intentional control, inherent time delays, and equipment states found across the portfolio at any point in time.

Table 7. Test Run Specification for Final Sensitivity Analysis

|                    | Pre-Peak    | Pre-Peak    | On-Peak    | On-Peak     |
|--------------------|-------------|-------------|------------|-------------|
| Upgrade            | Duration    | Offset (°F) | Duration   | Offset (°F) |
| 1 (peak only)      | No pre-peak | N/A         | 4 hours    | 2           |
| 2 (pre-peak only)  | 4 hours     | 2           | No on-peak | N/A         |
| 3 (both)           | 4 hours     | 2           | 4 hours    | 2           |
| 4 (peak only)      | No pre-peak | N/A         | 4 hours    | 4           |
| 5 (pre-peak only)  | 4 hours     | 4           | No on-peak | N/A         |
| 6 (both)           | 4 hours     | 4           | 4 hours    | 4           |
| 7 (peak only)      | No pre-peak | N/A         | 4 hours    | 2           |
| 8 (pre-peak only)  | 1 hour      | 2           | No on-peak | N/A         |
| 9 (both)           | 1 hour      | 2           | 4 hours    | 2           |
| 10 (peak only)     | No pre-peak | N/A         | 4 hours    | 4           |
| 11 (pre-peak only) | 1 hour      | 4           | No on-peak | N/A         |
| 12 (both)          | 1 hour      | 4           | 4 hours    | 4           |

First, as shown in Figure 13, the impacts of precooling only are the lowest, followed by on-peak reduction, followed by the largest impacts when both precooling and the on-peak set point changes were applied on the same day. The anomalous behavior in West Virginia and South Dakota was not investigated for this test run, but it is believed to be a product of the small number of samples and the characteristics of the dwelling units in the test run. Figure 14 shows the same pattern but for heating. The anomalous behavior in California was not investigated for this test run, but it is believed to be a product of the relatively mild weather and the associated low absolute heating demands for most dwellings in the state.

Figure 13. D3 percentage reduction of the cooling energy consumption during the peak on the day of the year with the highest daily average temperature

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000016_a50df4318adb1579dae25e91dee8489873e29d12106594e88fbce365042f5d6f.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of percent cooling reduction by state on the hottest day for five pre-peak and peak combinations](93846_images/image_000016_a50df4318adb1579dae25e91dee8489873e29d12106594e88fbce365042f5d6f.png)

Figure 13: line chart. X-axis is state, ordered by reduction; y-axis is percent reduction, about -10 to 80. Five series: peak only (4 hours, 4°F), pre-peak only for 1 hour and for 4 hours, and both for 1 hour and for 4 hours. Pre-peak only gives the least, mostly under 15%; peak only runs from about 50% down to about 15%; both together give the most, about 60% down to about 20%.

Figure 14. D3 percentage reduction of the heating energy consumption during the peak on the day of the year with the lowest daily average temperature

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000017_05cb93c72021777f372119f5a582fda107b0e9b4adaf8974bf75f22ea6f5b5e0.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of percent heating reduction by state on the coldest day for five pre-peak and peak combinations](93846_images/image_000017_05cb93c72021777f372119f5a582fda107b0e9b4adaf8974bf75f22ea6f5b5e0.png)

Figure 14: line chart. X-axis is 24 states from NY to SC; y-axis is percent reduction, about -30 to 100. Five series: peak only (4 hours, 4°F), pre-peak only for 1 hour and for 4 hours, and both for 1 hour and for 4 hours. Reductions are near 100% in the first states and fall to about 40% to 50% for peak only; the pre-peak-only lines are lowest and most erratic, and several lines dip below zero for California.

Another notable result, though not shown in the figures, was a minimal difference between a pre-peak offset of 2°F and 4°F for pre-peak durations of 1 hour. This makes sense because the rate of the temperature increase possible in a home within 1 hour is limited by physical characteristics, such as the thermal mass of the dwelling and the capacity of the heating equipment.

## 4.4  Final Selection of Parameters for HVAC Load Flexibility Measure

After further reviewing the existing demand response programs and considering the limitations of the likely downstream modeling tools, we eliminated scenarios where load shifting and load shedding were applied at the same time. Table 8 shows the final selection of the load flexibility options that we believe cover the likely range of demand flexibility programs.

Table 8. Final Selection of Demand Flexibility Options to Cover the Likely Program Space

<!-- table recovered from measure_pdfs/93846.pdf p.33
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     method: extracted grid, with cells that were run together separated (compared with the page text layer)
     supersedes the extractor's own table here (values b2a3f94bbf32…):
       In four of the five rows the Pre-Peak Duration value was run into the Upgrade cell ('1 (on-peak load shedding, 4 hours, 2°F offset) No pre-peak') and its own cell left blank; in one of them the value was split ('...) 4' and 'hours'). A reader could not tell the upgrade's name from its pre-peak duration. Every word and number is the extractor's own, put back in its column; the two header rows are written together ('Pre-Peak: Duration'). -->

| Upgrade | Pre-Peak: Duration | Pre-Peak: Offset (°F) | On-Peak: Duration | On-Peak: Offset (°F) |
|---|---|---|---|---|
| 1 (on-peak load shedding, 4 hours, 2°F offset) | No pre-peak | N/A | 4 hours | 2 |
| 2 (pre-peak load shifting, 4 hours, 2°F offset) | 4 hours | 2 | No on-peak | N/A |
| 3 (on-peak load shedding, 4 hours, 4°F offset) | No pre-peak | N/A | 4 hours | 4 |
| 4 (pre-peak load shifting, 4 hours, 4°F offset) | 4 hours | 4 | No on-peak | N/A |
| 5 (pre-peak load shifting, 1 hour, 2°F offset) | 1 hour | 2 | No on-peak | N/A |

## 4.5  Stock-Level Results

A test run with 30,000 samples was conducted. The state-level D3 metrics are calculated in the following five steps:

1. Filter out samples that have electric heating and samples that have cooling separately.

2. Aggregate state-level heating (or cooling) time series for both the baseline and savings from upgrades.
3. Calculate the percentage reduction in heating or cooling during the peak periods for each day.
4. Remove days where heating (or cooling) savings during peak periods are zero, indicating that the thermostat demand flexibility measure is not applicable on those days.
5. Compute the mean, along with the 25th, 50th, and 75th percentiles for the remaining days.

The results for the single-family detached across the five upgrades are shown in Figure 15 -Figure 19. States not shown in the figures either lack relevant data due to an insufficient sample size or do not have the specific end use (heating or cooling) savings.

Figure 15 shows an approximate 40% winter and 30% summer reduction in peak load from load shedding for 4 hours with a 2°F offset. As expected, Figure 16 shows an approximate 15% winter and 10% summer reduction from load shifting (preconditioning) for 4 hours with a 2°F offset. This lower reduction relative to Figure 15 is expected because the thermal inertia does not carry through the entire 4-hour peak window. Figure 17 shows an approximate 60% winter and 50% summer reduction in peak load from load shedding for 4 hours with a 4°F offset. This deep reduction is expected because of the significant depth of the set point change. Figure 18 shows an approximate 30% winter and 20% summer reduction from load shifting (preconditioning) for 4 hours with a 4°F offset. As expected, this reduction is larger than the reduction shown from load shifting with a 2°F offset because the deeper set point change for 4 hours allows more charging of the building thermal mass, allowing reduced space conditioning during more of the 4-hour peak window. Last, Figure 19 shows an approximate 10% winter and 5% summer reduction from load shifting (preconditioning) for 1 hour with a 2°F offset. This minimal impact is expected because the short duration of the preconditioning coupled with the small set point offset does not allow much charging of the building thermal mass, leading to a minimal impact during the peak window.

Figure 15. State-level D3 metrics for load shedding, 4 hours, 2°F offset

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000018_b1277cf5e376d84f28b0a9476c785f23557b32c1cf751e86d6c79b4f672a445c.png
     method: vision-description
     described: 2026-11-11 -->

![Two panels of state-level electricity reduction during the peak for load shedding, 4 hours, 2°F offset](93846_images/image_000018_b1277cf5e376d84f28b0a9476c785f23557b32c1cf751e86d6c79b4f672a445c.png)

Figure 15: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load Shedding, 4hrs, 2°F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 100%. Each state has a marker for the mean with bars for the 25th to 75th percentiles, coloured by season. Winter heating means fall from about 70% in the first state to about 15%; summer cooling means from about 40% to about 18%.

Figure 16. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 2°F offset

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000019_32bfa25b4cc07367e7046cdb74ba6f2027878651234ceecf4ecdc64e7bbbf6b1.png
     method: vision-description
     described: 2026-11-11 -->

![Two panels of state-level electricity reduction during the peak for load shifting, 4 hours, 2°F offset](93846_images/image_000019_32bfa25b4cc07367e7046cdb74ba6f2027878651234ceecf4ecdc64e7bbbf6b1.png)

Figure 16: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load shifting, 4hrs, 2°F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 40%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 35% in the first state to about 5%; summer cooling means from about 12% to about 3%.

Figure 17. State-level D3 metrics of the single-family detached for load shedding, 4 hours, 4°F offset

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000020_40322e352f9234c7d0dd8a0ba791a28c636cd4a72fa58fbdd1c4f00a82390da0.png
     method: vision-description
     described: 2026-11-11 -->

![Two panels of state-level electricity reduction during the peak for load shedding, 4 hours, 4°F offset](93846_images/image_000020_40322e352f9234c7d0dd8a0ba791a28c636cd4a72fa58fbdd1c4f00a82390da0.png)

Figure 17: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load Shedding, 4hrs, 4°F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 100%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 88% in the first state to about 25%; summer cooling means from about 70% to about 35%.

Figure 18. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 4°F offset

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000021_96c52fcbe82c8d709c440a0c8632b0d2eb75e08c798a0947aed58f821c99e07e.png
     method: vision-description
     described: 2026-11-11 -->

![Two panels of state-level electricity reduction during the peak for load shifting, 4 hours, 4°F offset](93846_images/image_000021_96c52fcbe82c8d709c440a0c8632b0d2eb75e08c798a0947aed58f821c99e07e.png)

Figure 18: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load shifting, 4hrs, 4°F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 70%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 55% in the first state to about 12%; summer cooling means from about 22% to about 7%.

Figure 19. State-level D3 metrics of the single-family detached for load shifting, 1 hour, 2°F offset

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml
     source: 93846_images/image_000022_cc011a5720a274c7a89a7796c1b2d57b07f1460411884ec1845ce7843d85d827.png
     method: vision-description
     described: 2026-11-11 -->

![Two panels of state-level electricity reduction during the peak for load shifting, 1 hour, 2°F offset](93846_images/image_000022_cc011a5720a274c7a89a7796c1b2d57b07f1460411884ec1845ce7843d85d827.png)

Figure 19: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load shifting, 1hrs, 2°F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 30%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 22% in the first state to about 3%; summer cooling means from about 6% to about 2%.

## 4.6  Limitations and Concerns

In this measure, demand response is dispatched every day. This is done to evaluate and estimate the potential impact of demand response over a wide range of day types and weather conditions. For this reason, although the individual day-level results for this measure are realistic, the annual energy consumption savings are not consistent with the current dispatch practices, and they should not be used directly . Instead, users interested in estimating annual energy impacts should splice daily time-series results from the baseline model (without demand response) and the time-series results from the upgraded model (with demand response) in the target proportion.

This measure is applied to all dwelling units with electric heating or cooling to investigate load flexibility potential; however, only a subset of these units is ideally suited for this measure. Units already equipped with smart thermostats have a lower barrier to entry into a demand response program. This measure assumes that units without a smart thermostat would be equipped with one as part of the installation process. Alternately, utilities could ask customers to manually adjust thermostats for a small number of events per year, but the participation of such a program would be important to establish. If one wishes to study the impact of the partial penetration of smart thermostats or less than 100% participation in the demand response program, they should take a subset of buildings from the upgrade and take the rest from the baseline.

In previous calibration efforts, the building energy models used in ResStock have shown a temperature decay that is faster than empirical data. To better match the empirical data, ResStock uses an increased thermal capacitance multiplier for the air inside the dwelling units. This could still result in temperature decay profiles that are faster than reality, meaning that this analysis could underestimate the duration of the load reduction before the adjusted thermostat set point is reached. If the root cause is an underestimate of the thermal mass, the results could also underestimate the amount of time required to effectively preheat or precool the dwellings.

The models used in ResStock represent the building stock circa 2018 using weather from 2018, but the goal is to estimate the potential of demand flexibility in 2050. Based on the slow speed of retrofits in the building stock and the slow uptake of envelope upgrades, the use of today's building stock is believed to be an acceptable limitation. The impact of not using future weather projections is more difficult to assess. On one hand, average temperatures are not expected to change dramatically by 2050. On the other hand, extreme temperatures, which might or might not be coincident with the peak periods, could change more dramatically.

This measure relies on the inputs for on-peak hours during summer, winter and intermediate seasons. We selected a grid peak load reduction approach for the year 2050 as the target of this study. This could create higher customer costs or grid operation costs, depending on the utility rate design and other factors. The choice of future load scenario in Cambium and the fact that the future load profile does not include wide-scale electrification could also significantly impact the timing of the peak periods. An analysis of these factors would require modeling the future power system, including the dispatch of demand response resources. That modeling is beyond the scope of this analysis.

Finally, the choice of pre-peak and on-peak durations and the set point offset are applied uniformly across the entire building stock; however, optimal settings likely vary, depending on the climate and the building 's characteristics. For example, a long pre-peak duration might not be effective for dwellings with poor exterior insulation because they tend to lose heat quickly.

## 4.7  Future Work

The results provided in this analysis could be expanded in several ways. First, determining the peak period windows for targeting the load reduction could be based on different future load profiles -in particular, load profiles assuming major electrification of vehicles and space heating. If those load profiles significantly shift the timing of the peak load window, performing new analysis might be warranted. If the timing of the windows shifts only minimally, the uncertainty due to other future changes might outweigh the uncertainty in these results. Second, these results could be recreated using a future building stock. In 2050, some dwellings that exist in today's ResStock model will have been demolished, whereas others will have been retrofitted with new equipment, and new dwellings will have been built. All these changes could impact the results. If deep energy efficiency with significant building envelope improvements is widely adopted, the thermal response of the dwellings might change. Last, a further comparison of the thermal decay of the ResStock models to empirical data could be performed. Ideally, this comparison would result in improvements to the ResStock models. How much these changes would affect the presented results is unclear.

## References

| Austin Energy. (2024). Power Partner Thermostats Rebates & Incentives . Retrieved from https://savings.austinenergy.com/residential/offerings/cooling-and-heating/pp- thermostat#:~:text=Adjust%20your%20thermostat%20by%20up,Occur%20on%20non% 2Dholiday%20weekdays Gerke, L. D. (2019). DR-Path. Berkeley, CA: Lawrence Berkeley National Laboratory. doi:https://doi.org/10.11578/dc.20210819.8 (2024). Welcome to ConEd ecosave . Retrieved from https://www.ecobee.com/en-                                      |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Brian                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ConEd. us/ConEd-ecosave/ DUKE ENERGY. (2024b). Duke Energy Power Manager FAQ . Retrieved from                                                                                                                                                                                                                                                                                                                                                                                                                        |
| https://www.thermostatrewards.com/dec/faq/ Duke Energy. (2024a). Residential Time-of-Use (RT) . Retrieved from https://www.duke- energy.com/home/billing/time-of-use EIA. (2022, 3 18). EIA projects that renewable generation will supply 44% of U.S. electricity by 2050 . Retrieved from https://www.eia.gov/todayinenergy/detail.php?id=51698 EIA. (2024). U.S. energy consumption by source and sector, 2023 . Retrieved from https://www.eia.gov/energyexplained/us-energy-facts/images/consumption-by-source- |
| and-sector.pdf Gagnon, P., Perez, P. A., Obika, K., Schwarz, M., Morris, J., Gu, J., & Eisenman , J. (2024). Cambium 2023 Scenario Descriptions and Documentation. Golden, CO (United States): National Renewable Energy Laboratory (NREL). Retrieved from                                                                                                                                                                                                                                                           |
| https://docs.nlr.gov/docs/fy24osti/88507.pdf German, A., & Hoeschele, M. (2014). Residential Mechanical Precooling. Alliance for Residential Building Innovation. Jingjing Liu, R. Y. (2022). Defining and applying an electricity demand flexibility benchmarking                                                                                                                                                                                                                                                   |
| metrics framework for grid-interactive efficient commercial buildings. Advances in Applied Energy, 8 . doi:https://doi.org/10.1016/j.adapen.2022.100107 National Grid. (2024). ConnectedSolutions NY FAQ . Retrieved from                                                                                                                                                                                                                                                                                            |
| Gas & Electric. (2024). Retrieved from Time-of-Use rate plans: https://www.pge.com/en/account/rate-plans/find-your-best-rate-plan/time-of-use-rate- plans.html Alstone, J. P. (2017). 2025 California Demand Response Potential Study - Charting                                                                                                                                                                                                                                                                     |
| Peter California's Demand Response Future: Final Report on Phase 2 Results . Berkeley, CA: Lawrence Berkeley National Laboratory. PGE. (2024). Smart Thermostat Program . Retrieved from https://portlandgeneral.com/save-                                                                                                                                                                                                                                                                                           |
| J., Fontanini, A., Parker, A., Present, E., Liu, L., Adhikari, R., . . . Wilson, E. (2025). ResStock Technical Reference Documentation, Active Development Version. Golden, National Renewable Energy Laboratory. Retrieved from ceGuide_2025_1.pdf                                                                                                                                                                                                                                                                  |
| Ryan Hledik, A. F. (2019). The National Potential for Load Flexibility. The Brattle Group.                                                                                                                                                                                                                                                                                                                                                                                                                           |
| Retrieved from https://www.brattle.com/wp- content/uploads/2021/05/16639_national_potential_for_load_flexibility_-_final.pdf                                                                                                                                                                                                                                                                                                                                                                                         |
| money/save-money-home/smart-thermostat-program                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| https://www.thermostatrewards.com/nationalgrid-ny/faq/                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| Pacific                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| CO:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| https://NatLabRockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferen                                                                                                                                                                                                                                                                                                                                                                                                                               |
| Reyna,                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |

Ryan Hledik, A. R. (2022). Xcel Energy Colorado Demand Response Study: Opportunities in 2030. Sean Murphy, C. M. (2024). The State of Demand Flexibility Programs and Rates. Berkeley, CA: Lawrence Berkeley National Laboratory. Retrieved from https://eta-publications.lbl.gov/sites/default/files/df\_programs\_and\_rates\_draft\_final\_20240814.pdf Stewart, J. I. (2023). Smart Thermostat Evaluation Protocol. Golden, CO: National Renewable Energy Laboratory. Retrieved from https://www.nlr.gov/docs/fy23osti/86175.pdf U.S. Energy Information Administration. (2023). 2020 Residential Energy Consumption Survey: Consumption and Expenditures Technical Documentation Summary. Washington, DC: U.S. Department of Energy. Retrieved from https://www.eia.gov/consumption/residential/data/2020/pdf/2020%20RECS%20CE%20 Methodology\_Final.pdf Xcel. (2021). AC Rewards Program Evaluation . Retrieved from https://www.xcelenergy.com/staticfiles/xe-responsive/Company/Rates%20&amp;%20Regulations/Regulatory%20Filings/CO-DSM/2021%20AC%20Rewards%20Evaluation.pdf Xcel Energy. (2024). Retrieved from Time of Use: https://co.my.xcelenergy.com/s/billing-payment/residential-rates/time-of-use-pricing
