<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/95032.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/95032.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/95032.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Residential Single-Stage Geothermal Heat Pump (3.8 COP, 18.6 EER)

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Residential Single-Stage Geothermal Heat Pump (3.8 COP, 18.6 EER)

Jeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Prateek Shrestha

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-95032 June 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation:

## Residential Single-Stage Geothermal Heat Pump (3.8 COP, 18.6 EER)

Jeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Prateek Shrestha

National Laboratory of the Rockies

## Suggested Citation

Maguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Prateek Shrestha. 2026. ResStock Measure Documentation: Residential Single-Stage Geothermal Heat Pump (3.8 COP, 18.6 EER) . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-95032.

[https://www.nlr.gov/docs/fy26osti/95032.pdf.](https://www.nlr.gov/docs/fy26osti/95032.pdf)

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-95032 June 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Geothermal Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by the geothermal heat pump modeling technical advisory group members:

- Ryan Carda of Dandelion Energy
- Ryan Dougherty of GeoExchange
- Garen Ewbank of Grey Edge Group
- Jeff Hammond of the International Ground Source Heat Pump Association
- Steven Hamstra of Melink
- Mehdi Hosseini of the New York State Energy Research and Development Authority
- Kevin Kitz of KitzWorks
- Xiaobing Liu of Oak Ridge National Laboratory
- Zeyneb Magavi of HEET
- Andrew Parry of Celsius Energy
- Cary Smith of Sound Geothermal
- Jeffrey Spitler of Oklahoma State University
- Greg Wolfson of EcoSmart Solution
- Sylvia Levesque of University of Texas - Austin
- Joselyn Lai and Silviu Livescu of Bedrock Energy.

The authors would also like to thank the project's technical officers, Jeff Winick and Jennifer Livermore and Anna Hagstrom at the U.S. Department of Energy (DOE) and Lindsey Baker, ETA Contractor to U.S. DOE Office of Geothermal, for guiding the project team and ensuring the success of the project.

## List of Acronyms

ACCA Air Conditioning Contractors of America ASHP air-source heat pump cfm cubic feet per minute COP coefficient of performance EER energy efficiency ratio EIR energy input ratio GHP geothermal heat pump HPXML Home Performance eXtensible Markup Language HVAC heating, ventilation, and air conditioning USDA U.S. Department of Agriculture

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).

This documentation focuses on a single end-use savings shape measure: Residential Single-Stage Geothermal Heat Pump (GHP). Single-stage GHPs reduce stock-level site energy consumption by 24% (Figure 18). Additional results provided below detail how savings changes for sections of the housing stock with different base heating fuel and in different climate zones, as well as the savings potential by state for both heating and cooling. Utility bills and electric panel impacts are also shown and discussed.

## Table of Contents

| Executive Summary .................................................................................................................................... v ResStock 2025 Release 1 Measure Documentation: Residential Single-Stage Geothermal Heat                                          | Executive Summary .................................................................................................................................... v ResStock 2025 Release 1 Measure Documentation: Residential Single-Stage Geothermal Heat                                                     | Executive Summary .................................................................................................................................... v ResStock 2025 Release 1 Measure Documentation: Residential Single-Stage Geothermal Heat                                          |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Pump ............................................................................................................................................................ 1                                                                                                                       | Pump ............................................................................................................................................................ 1                                                                                                                                  | Pump ............................................................................................................................................................ 1                                                                                                                       |
| Accessing Results ..................................................................................................................................................... 1                                                                                                                 | Accessing Results ..................................................................................................................................................... 1                                                                                                                            | Accessing Results ..................................................................................................................................................... 1                                                                                                                 |
| Measure Summary .................................................................................................................................................... 1 Technology                                                                                                         | Measure Summary .................................................................................................................................................... 1 Technology                                                                                                                    | Measure Summary .................................................................................................................................................... 1 Technology                                                                                                         |
| 1 1.1                                                                                                                                                                                                                                                                                     | Summary ........................................................................................................................ Introduction to Geothermal Heat Pumps ....................................................................................................                          | 2 2                                                                                                                                                                                                                                                                                       |
| 1.2                                                                                                                                                                                                                                                                                       | Residential GHP Technology Review Summary ........................................................................................                                                                                                                                                                   | 3                                                                                                                                                                                                                                                                                         |
| Modeling Approach ............................................................................................................................ 4                                                                                                                                          | Modeling Approach ............................................................................................................................ 4                                                                                                                                                     | Modeling Approach ............................................................................................................................ 4                                                                                                                                          |
| 2 2.1                                                                                                                                                                                                                                                                                     | Applicability ...............................................................................................................................................                                                                                                                                        | 4                                                                                                                                                                                                                                                                                         |
| 2.1.1                                                                                                                                                                                                                                                                                     | Exclusion of Dwellings Without Air Ducts ............................................................................................                                                                                                                                                                | 4                                                                                                                                                                                                                                                                                         |
| 2.1.2                                                                                                                                                                                                                                                                                     | Exclusion of High-Rise Shared HVAC Dwellings .................................................................................                                                                                                                                                                       | 4                                                                                                                                                                                                                                                                                         |
| 2.1.3                                                                                                                                                                                                                                                                                     | Cooling Level Increase for All Applicable Dwellings ............................................................................                                                                                                                                                                     | 5                                                                                                                                                                                                                                                                                         |
| 2.1.4                                                                                                                                                                                                                                                                                     | Exclusion of 'Other Fuel' and 'None' Heating Fuels ...........................................................................                                                                                                                                                                       | 5                                                                                                                                                                                                                                                                                         |
| 2.1.5                                                                                                                                                                                                                                                                                     | Exclusion of Low Thermal Conductivity Soils ......................................................................................                                                                                                                                                                   | 5                                                                                                                                                                                                                                                                                         |
| 2.2 OpenStudio-HPXML Single-Stage GHP Model ........................................................................................ 5                                                                                                                                                    | 2.2 OpenStudio-HPXML Single-Stage GHP Model ........................................................................................ 5                                                                                                                                                               | 2.2 OpenStudio-HPXML Single-Stage GHP Model ........................................................................................ 5                                                                                                                                                    |
| 2.2.1                                                                                                                                                                                                                                                                                     | OpenStudio-HPXML Overview .............................................................................................................                                                                                                                                                              | 5                                                                                                                                                                                                                                                                                         |
| 2.2.2                                                                                                                                                                                                                                                                                     | Fan and Pump Assumptions ...................................................................................................................                                                                                                                                                         | 8                                                                                                                                                                                                                                                                                         |
| 2.2.3                                                                                                                                                                                                                                                                                     | Heat Pump Performance Curves ..........................................................................................................                                                                                                                                                              | 10                                                                                                                                                                                                                                                                                        |
| 2.2.4                                                                                                                                                                                                                                                                                     | Representing Cycling Within a Simulation Timestep ...........................................................................                                                                                                                                                                        | 16                                                                                                                                                                                                                                                                                        |
| 2.2.5                                                                                                                                                                                                                                                                                     | Undisturbed Ground Temperatures.......................................................................................................                                                                                                                                                               | 19                                                                                                                                                                                                                                                                                        |
| 2.2.6                                                                                                                                                                                                                                                                                     | Ground Thermal Conductivity..............................................................................................................                                                                                                                                                            | 22                                                                                                                                                                                                                                                                                        |
| 2.2.7                                                                                                                                                                                                                                                                                     | Ground Heat Exchanger Sizing Methodology ......................................................................................                                                                                                                                                                      | 25                                                                                                                                                                                                                                                                                        |
| 2.2.8                                                                                                                                                                                                                                                                                     | G-Function Library Integration ............................................................................................................                                                                                                                                                          | 28                                                                                                                                                                                                                                                                                        |
| 2.3 Electric Panel Modeling ........................................................................................................................... 35                                                                                                                                | 2.3 Electric Panel Modeling ........................................................................................................................... 35                                                                                                                                           | 2.3 Electric Panel Modeling ........................................................................................................................... 35                                                                                                                                |
| 2.4                                                                                                                                                                                                                                                                                       | OpenStudio-HPXML Measure Inputs ......................................................................................................                                                                                                                                                               | 36                                                                                                                                                                                                                                                                                        |
| 2.4.1                                                                                                                                                                                                                                                                                     | GHP Backup System ............................................................................................................................                                                                                                                                                       | 37                                                                                                                                                                                                                                                                                        |
| 2.4.2                                                                                                                                                                                                                                                                                     | GHP Sizing Methodology ....................................................................................................................                                                                                                                                                          | 37                                                                                                                                                                                                                                                                                        |
| 2.4.3                                                                                                                                                                                                                                                                                     | Grout and Pipe ......................................................................................................................................                                                                                                                                                | 37                                                                                                                                                                                                                                                                                        |
| 2.4.4                                                                                                                                                                                                                                                                                     | Single-Stage GHP Heating and Cooling Efficiency .............................................................................                                                                                                                                                                        | 37                                                                                                                                                                                                                                                                                        |
| 2.4.5                                                                                                                                                                                                                                                                                     | Other Inputs ..........................................................................................................................................                                                                                                                                              | 38                                                                                                                                                                                                                                                                                        |
| 2.5                                                                                                                                                                                                                                                                                       | Limitations and Concerns .........................................................................................................................                                                                                                                                                   | 41                                                                                                                                                                                                                                                                                        |
| 3 Results 3.1                                                                                                                                                                                                                                                                             | ............................................................................................................................................... Annual Stock Savings ............................................................................................................................... | 44 44                                                                                                                                                                                                                                                                                     |
| 3.2                                                                                                                                                                                                                                                                                       | State Average Energy Savings and GHP Efficiency .................................................................................                                                                                                                                                                    | 48                                                                                                                                                                                                                                                                                        |
| 3.3                                                                                                                                                                                                                                                                                       | Annual Energy Bill Impact for Applicable Dwelling Units Only .............................................................                                                                                                                                                                           | 51                                                                                                                                                                                                                                                                                        |
| 3.4                                                                                                                                                                                                                                                                                       | Electric Panel Impact ................................................................................................................................                                                                                                                                               | 53                                                                                                                                                                                                                                                                                        |
| References ................................................................................................................................................. 57                                                                                                                           | References ................................................................................................................................................. 57                                                                                                                                      | References ................................................................................................................................................. 57                                                                                                                           |
| Appendix A: Review of Residential GHPs in the U.S. Building Stock ................................................. 61                                                                                                                                                                    | Appendix A: Review of Residential GHPs in the U.S. Building Stock ................................................. 61                                                                                                                                                                               | Appendix A: Review of Residential GHPs in the U.S. Building Stock ................................................. 61                                                                                                                                                                    |
| Residential Building Stock Characterization of GHP Installations ......................................................................... 61                                                                                                                                             | Residential Building Stock Characterization of GHP Installations ......................................................................... 61                                                                                                                                                        | Residential Building Stock Characterization of GHP Installations ......................................................................... 61                                                                                                                                             |
| Number of Residential GHP Installations and Their Locations ......................................................................... 61                                                                                                                                                  | Number of Residential GHP Installations and Their Locations ......................................................................... 61                                                                                                                                                             | Number of Residential GHP Installations and Their Locations ......................................................................... 61                                                                                                                                                  |
| Residential GHPs Installations by Various Housing Characteristics .................................................................. 64 Residential GHP Mechanical Equipment Types and Efficiencies ........................................................................... 65        | Residential GHPs Installations by Various Housing Characteristics .................................................................. 64 Residential GHP Mechanical Equipment Types and Efficiencies ........................................................................... 65                   | Residential GHPs Installations by Various Housing Characteristics .................................................................. 64 Residential GHP Mechanical Equipment Types and Efficiencies ........................................................................... 65        |
| GHP Mechanical Distribution System Market Penetration ................................................................................ 65                                                                                                                                                 | GHP Mechanical Distribution System Market Penetration ................................................................................ 65                                                                                                                                                            | GHP Mechanical Distribution System Market Penetration ................................................................................ 65                                                                                                                                                 |
| Residential GHP Heating and Cooling Efficiencies ........................................................................................... 66                                                                                                                                           | Residential GHP Heating and Cooling Efficiencies ........................................................................................... 66                                                                                                                                                      | Residential GHP Heating and Cooling Efficiencies ........................................................................................... 66                                                                                                                                           |
| Ground Heat Exchanger Configurations ................................................................................................................. 69                                                                                                                                 | Ground Heat Exchanger Configurations ................................................................................................................. 69                                                                                                                                            | Ground Heat Exchanger Configurations ................................................................................................................. 69                                                                                                                                 |
| Ground Heat Exchanger Configurations in the U.S. Residential Stock ............................................................. 70 Appendix B: Legacy OpenStudio-HPXML GHP Workflow and Assumptions ..................................... 72                                             | Ground Heat Exchanger Configurations in the U.S. Residential Stock ............................................................. 70 Appendix B: Legacy OpenStudio-HPXML GHP Workflow and Assumptions ..................................... 72                                                        | Ground Heat Exchanger Configurations in the U.S. Residential Stock ............................................................. 70 Appendix B: Legacy OpenStudio-HPXML GHP Workflow and Assumptions ..................................... 72                                             |
| Ground Domain Modeling ...................................................................................................................................... 72                                                                                                                          | Ground Domain Modeling ...................................................................................................................................... 72                                                                                                                                     | Ground Domain Modeling ...................................................................................................................................... 72                                                                                                                          |
| Soil Properties ......................................................................................................................................................... 76 C: Comparison of Curve Outputs to Manufacturer Data ..................................................... 77 | Soil Properties ......................................................................................................................................................... 76 C: Comparison of Curve Outputs to Manufacturer Data ..................................................... 77            | Soil Properties ......................................................................................................................................................... 76 C: Comparison of Curve Outputs to Manufacturer Data ..................................................... 77 |
| Appendix                                                                                                                                                                                                                                                                                  | Appendix                                                                                                                                                                                                                                                                                             | Appendix                                                                                                                                                                                                                                                                                  |

## List of Figures

| Figure     | 1. Overview of OpenStudio-HPXML GHP (sometimes referred to as 'ground source heat pump' or 'GSHP') workflow .............................................................................................................. 7                   |          |
|------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------|
| Figure 2.  | Full spec sheet used for generating performance curves .............................................................                                                                                                                           | 11       |
| Figure 3.  | Full load heating EIR as a function of indoor return air (°C) and ground exit water temperature (°C) ......................................................................................................................................... | 15       |
| Figure 4.  | Full load heating capacity as a function of indoor return air temperature (°C) and ground exit water temperature (°C) ...........................................................................................................              | 15       |
| Figure 5.  | Full load cooling EIR as a function of indoor return air temperature (°C) and ground exit water temperature (°C) .....................................................................................................................         | 15       |
| Figure 6.  | Full load cooling capacity as a function of indoor return air temperature (°C) and ground exit water temperature (°C) ...........................................................................................................              | 15       |
| Figure 7.  | Curve used for the part load factor (PLF) as a function of part load ratio (PLR) for GHPs .......                                                                                                                                              | 17       |
| Figure 8.  | Normalized single-stage GHP capacity as a function of airflow .................................................                                                                                                                                | 18       |
| Figure 9.  | Normalized single-stage GHP efficiency as a function of airflow ..............................................                                                                                                                                 | 18       |
| Figure 10. | Xing's Appendix A-3 locations integrated into a lookup table for OpenStudio-HPXML .........                                                                                                                                                    | 20       |
| Figure 11. | Annual average undisturbed ground temperatures from the Simplified Design Model (Xing 2014) by 2012 IECC climate and moisture zones ..................................................................                                         | 21       |
| Figure 12. | Ground conductivity histograms for each IECC 2012 climate zone based on Southern Methodist University Geothermal Lab data ...........................................................................                                          | 24       |
| Figure 13: | Median ground thermal conductivity (W/m-K) by county as modeled in ResStock based on Southern Methodist University Geothermal Lab data ............................................................                                            | 25       |
| Figure 14. | Examples of the top view of some ground heat exchanger configurations ...............................                                                                                                                                          | 30       |
| Figure 15. | Example of JSON file structures that represent a Rectangle borehole configuration (left) and a C configuration (right) ........................................................................................................... 32          |          |
| Figure 16. | Summary of the g-function interpolation procedure..................................................................                                                                                                                            | 33       |
| Figure 17. | Validation of g-function outputs from the example 5x8 rectangular borehole configuration. 'A' dots are the expected g-function data and 'B' is the interpolated g-function. ...............                                                    | The 34   |
| Figure 18. | Total energy consumption for the baseline and single-stage GHP measure upgrade for the entire stock .............................................................................................................................              | 45       |
| Figure 19. | Total energy consumption for the baseline and single-stage GHP measure upgrade, includes only dwellings that have upgrade applied ..............................................................................                               | 46       |
| Figure 20. | Total energy consumption for the baseline and single-stage GHP upgrade sorted by heating fuel .........................................................................................................................................        | 47       |
| Figure 21. | Total energy consumption for baseline and single-stage GHP upgrade sorted by Building America climate zone .............................................................................................................                       | 48       |
| Figure 22. | Annual cooling energy savings for a single-stage GHP over the baseline (negative savings indicate a cooling load increase) ............................................................................................                        | 49       |
| Figure 23. | Annual heating energy savings for a single-stage GHP compared to the baseline ....................                                                                                                                                             | 49       |
| Figure 24. | Average cooling COP of single-stage GHP by state .................................................................                                                                                                                             | 50       |
| Figure 25. | Average heating COP of single-stage GHPs by state ................................................................                                                                                                                             | 51       |
| Figure 26. | Average annual energy bill broken out by fuel type for dwelling units that received the single- stage GHP ..............................................................................................................................       | 52       |
| Figure 27. | Average annual energy bill broken out by Building America climate zone for applicable dwelling units only .................................................................................................................                    | 52       |
| Figure 28. | Baseline electric panel breaker spaces available by electric panel service rating .....................                                                                                                                                        | 53       |
| Figure 29. | Baseline electric panel constraint type by electric panel service rating.....................................                                                                                                                                  | 54       |
| Figure 30. | Distribution of panel constraints by heating fuel .......................................................................                                                                                                                      | 54       |
| Figure 31. | Percent of dwelling units with an electric panel constraint (capacity and/or space) by state a single-stage GHP .................................................................................................................              | after 55 |

| Figure 32.                                                                                                                                                                                                                                                                                                                          | Percent of dwelling units with an electric panel space constraint by state after a single-stage GHP ........................................................................................................................................ 56   |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 33. Percent of dwelling units with an electric panel capacity GHP ........................................................................................................................................                                                                                                                   | constraint by state after a single-stage 56                                                                                                                                                                                                       |
| Figure A-1. Residential GHP shipments from 2003-2015 and estimated shipments from 2016-2021                                                                                                                                                                                                                                         | 62                                                                                                                                                                                                                                                |
| ..... Figure A-2. 2020 occupied dwelling units with GHPs using data from EIA 2020 RECS. White indicates no samples in RECS. ..............................................................................................................                                                                                          | 63                                                                                                                                                                                                                                                |
| Figure A-3. Residential GHP installations from the EIA 2020 RECS (U.S. EIA 2023) data and 2012 IECC climate zone (bottom) ...................................................................................                                                                                                                       | by state (top) 63                                                                                                                                                                                                                                 |
| Figure A-4. Number of occupied dwellings (left) and GHP installations (right) in various types of residential buildings in the U.S. using data from EIA 2020 RECS .......................................                                                                                                                           | 64                                                                                                                                                                                                                                                |
| Figure A-5. Number of dwellings in the U.S. residential building stock (left) and the number of GHP installations in the U.S. residential building stock (right) by age of the house using data EIA 2020 RECS ..................................................................................................................... | from 65                                                                                                                                                                                                                                           |
| Figure A-6. Distribution of residential GHP equipment types ...................................................................                                                                                                                                                                                                     | 66                                                                                                                                                                                                                                                |
| Figure A-7. ENERGY STAR EER criteria for GHPs.................................................................................                                                                                                                                                                                                      | 67                                                                                                                                                                                                                                                |
| Figure A-8. ENERGY STAR COP criteria for GHPs ................................................................................                                                                                                                                                                                                      | 67                                                                                                                                                                                                                                                |
| Figure A-9. Top: ENERGY STAR GHP unit shipments ENERGY STAR GHP market penetration                                                                                                                                                                                                                                                  | between 2003 and 2021. Bottom: Estimates of between 2003 and 2021. .................................... 69                                                                                                                                        |
| Figure A-10. Installation percentage of common ground heat exchanger configurations ..........................                                                                                                                                                                                                                      | 71                                                                                                                                                                                                                                                |
| Figure B-1. Borehole spacing types. In OpenStudio-HPXML, the 'B' configuration is used by default.                                                                                                                                                                                                                                  | .. 73                                                                                                                                                                                                                                             |
| Figure B-2: Number of ineligible dwellings by county due to low ground thermal conductivity (below                                                                                                                                                                                                                                  | 1.4                                                                                                                                                                                                                                               |
| W/m-K, 7.6% of dwelling units represented in Restock). .....................................................                                                                                                                                                                                                                        | 76                                                                                                                                                                                                                                                |
| Figure C-1. Heating curve-fit capacity results verified against manufacturer catalog data ........................                                                                                                                                                                                                                  | 77                                                                                                                                                                                                                                                |
| Figure C-2. Heating EIR curve-fit capacity results verified against manufacturer catalog data .................                                                                                                                                                                                                                     | 78 79                                                                                                                                                                                                                                             |
| Figure C-3. Cooling capacity curve-fit capacity results verified against manufacturer catalog data.......... Figure C-4. Cooling EIR curve-fit capacity results verified against manufacturer catalog data ................                                                                                                         | 80                                                                                                                                                                                                                                                |
| List of Tables                                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                   |
| Table 1. Upgrade Measure Overview                                                                                                                                                                                                                                                                                                   | ........................................................................................................... 1 12                                                                                                                                  |
| Table 2. Rated Performance of the Products Used for Developing Performance Curves .......................... Table 3. Short Grass Median Undisturbed Ground Temperatures by IECC 2012 Climate Zones,                                                                                                                                |                                                                                                                                                                                                                                                   |
| According to the Simplified Design Model and Site Locations in (Xing 2014) .................... Table 4. Summary of Software Tools Used to Optimize Geothermal Heat Pump (GHP) System Design, Focusing on Ground Heat Exchanger Sizing, Thermal Modeling, and System Performance                                                    | 22                                                                                                                                                                                                                                                |
| Over Time ..............................................................................................................................                                                                                                                                                                                            | 26 29                                                                                                                                                                                                                                             |
| Table 5. Borehole Depths and Diameters in the G-Function Library ......................................................... Table 6. Overview of the G-Function Library Contents .............................................................................                                                                       | 31                                                                                                                                                                                                                                                |
| Table 7. Default Power Rating of Ducted Heat Pump System Components                                                                                                                                                                                                                                                                 | 35                                                                                                                                                                                                                                                |
| .............................................. Table 8. Default Voltage and Breaker Space for Ducted Heat Pumps. ......................................................                                                                                                                                                             | 36                                                                                                                                                                                                                                                |
| Table 9. ENERGY STAR 2025 Most Efficient GHP List and the Range of COP by Compressor Type                                                                                                                                                                                                                                           | .. 38 .                                                                                                                                                                                                                                           |
| Table 10. ENERGY STAR 2025 Most Efficient GHP List and the Range of EER by Compressor Type                                                                                                                                                                                                                                          | 38                                                                                                                                                                                                                                                |
| Table 11. Summary of the GHP, Geothermal Loop, and Soil Inputs .........................................................                                                                                                                                                                                                            | 39                                                                                                                                                                                                                                                |
| Table A-1. An Estimate of the Number of GHP Installations in the U.S. ..................................................                                                                                                                                                                                                            | 61                                                                                                                                                                                                                                                |
| Table A-2. ENERGY STAR Most Efficient GHPs, 2022 ..........................................................................                                                                                                                                                                                                         | 68                                                                                                                                                                                                                                                |
| Table B-1. Prior Ground Heat Exchanger Configurations in OpenStudio-HPXML. The Current Configuration Used is Shown in Bold. ..................................................................................                                                                                                                      | 75                                                                                                                                                                                                                                                |

## ResStock 2025 Release 1 Measure Documentation: Residential Single-Stage Geothermal Heat Pump

## Accessing Results

This documentation covers the 'Residential Single-Stage Geothermal Heat Pump (3.8 Coefficient of Performance [COP], 18.6 Energy Efficiency Ratio [EER])' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock™ Open Energy Data Initiative 'End-Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Measure Summary

Table 1. Upgrade Measure Overview

| Measure Title                 | Residential Geothermal Heat Pump (3.8 COP, 18.6 EER)-Single-Stage Compressor, Water-to-Air Geothermal Heat Pump with Vertical Ground Heat Exchanger                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|-------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition            | This upgrade measure replaces the HVAC system in any existing dwelling unit in a building less than 8 stories with either ducted heating or cooling with a single- stage compressor, variable-speed fan, water-to-air geothermal heat pump (GHP) with vertical ground heat exchanger.                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Applicability                 | This measure applies to all dwellings with: • Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Shared (across multiple units) HVAC and a building height of <8 stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Dwelling units with air ducts • Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-°F. With these applicability constraints, the measure upgrade applies to 71% of the existing residential building stock. 6.4% of the residential units that receive the GHP upgrade lack existing space cooling systems in the baseline. See Section 2.1 for further details of the applicability of this measure. |
| Not Applicable                | This measure does not apply to dwelling units with: • Shared HVAC (across multiple units) in high-rise (≥8 floors) buildings (e.g., multifamily residential buildings) • Dwelling units without air ducts. These constraints exclude 25% of the dwelling units from receiving this measure upgrade. An additional 4% of the dwelling units do not receive this upgrade because of their heating fuel type.                                                                                                                                                                                                                                                                                                                                                    |
| Original Release              | 2025 Release 1: 2025/resstock_amy2018_release_1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| Project Configuration File(s) | ResStock's 2025 Standard Data Release 1 project file.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

## 1  Technology Summary

## 1.1 Introduction to Geothermal Heat Pumps

Geothermal heat pumps (GHPs), 1 also known as ground-source heat pumps, provide space heating and cooling in buildings. What differentiates a GHP from other heat pump technologies is that GHPs use the naturally stable ground temperature and ability of the subsurface to store thermal energy to heat and cool a building. There are two main parts of a GHP: (1) the ground heat exchanger loop, sometimes referred to as the ground loop, which consists of a set of fluid-filled pipes buried underground that transfers heat between the ground and the heat pump, and (2) the heat pump system that distributes conditioned air (or water) to the building. During the winter, GHPs extract heat from the ground by circulating a working fluid in the ground heat exchanger. The thermal energy absorbed by the fluid is then used by the heat pump to transfer the absorbed heat to the building. During the summer, the system is reversed, using the ground as a heat sink to provide cooling to the building.

GHPs are classified by the configurations of their ground heat exchanger and heat pump. The heat pump can either be a water-to-air or a water-to-water (also called 'hydronic') system. There are four basic ground heat exchanger types: closed-loop horizontal, closed-loop vertical, closed-loop surface water systems, and open-loop systems. 2 Closed-loop horizontal systems run the ground heat exchanger close to the surface in shallow trenches, which requires sufficient land available for horizontal loop installation. Closed-loop vertical systems run the ground heat exchanger in vertical boreholes and require less land area than horizontal systems. Closed-loop surface water systems use a nearby body of water as the heat exchanger in the ground heat exchanger. Open-loop systems allow the fluid in the ground heat exchanger to be exchanged with a well or body of water. In some instances, these open-loop systems require clean water and must meet local groundwater regulations. Another GHP configuration is a direct geo-exchange system, which uses the refrigerant lines of the heat pump as the working fluid in the ground heat exchanger rather than a water and antifreeze (usually propylene glycol) mixture.

By rejecting or absorbing thermal energy from the ground, GHPs have a relatively stable cooling and heating performance, as the ground temperature remains relatively constant throughout the year. In contrast, air-source heat pumps (ASHPs) draw thermal energy from the outdoor air. As the outdoor air temperature decreases, the ASHP has less ability to transfer heat from the air to the building. For ASHPs, this results in less efficient performance at extreme cold temperatures. To meet the heating demand when outdoor air temperatures are very low (Sergici, et al. 2023), less efficient backup electric resistance heat is generally used for ASHPs. In a situation with a large deployment of ASHPs in cold climates, the coldest hours of the year could result in large winter peak demand that utilities would have to manage (Murphy, Hagerty and Weiss 2020, Sergici, et al. 2023). GHPs could help reduce winter peak demand, as their performance is less affected by cold outdoor temperatures because they rely on stable subsurface ground temperatures. However, capital costs for GHPs are generally higher than ASHPs, in large part due to the cost associated with installing the ground heat exchanger. There are exceptions; for multifamily buildings the ground heat exchanger could be installed vertically under an existing parking lot (Lienau, Boyd and Rogers 1995). For new construction, the ground heat exchanger could be installed in the lawn or under the driveway.

1 Also referred to as GeoExchange, earth-coupled, ground-source, or water-source heat pumps:

[https://www.energy.gov/energysaver/geothermal-heat-pumps](https://www.energy.gov/energysaver/geothermal-heat-pumps)

2 Visual representations and discussion of these types can be found at https://www.energy.gov/energysaver/geothermal-heat-pumps

There are several GHP performance levels, including single-stage, two-stage, and variable-speed systems.

- Single-stage GHPs operate at full capacity whenever they run, which can lead to energy inefficiencies under part-load conditions (when the system needs less than its maximum output).
- Two-stage GHPs improve upon this design by adding a second, lower-capacity stage. This allows the system to operate more efficiently during mild conditions while still having the capability to switch to full output when demand peaks.
- Variable-speed GHPs represent the most advanced option, using inverter-driven compressors and fans to continuously adjust their output in response to real-time heating and cooling needs. Unlike single-stage or two-stage systems that operate in discrete steps, variable-speed systems can modulate across a wide range of capacities. This precise control enhances energy efficiency, provides more stable indoor temperatures, reduces humidity swings, and minimizes noise from cycling.

## 1.2 Residential GHP Technology Review Summary

A review of GHPs in the U.S. building stock was performed as part of this work. A detailed discussion can be found in Appendix A. The review includes: (1) the number of GHP installations, where they were located, and the building types and when the homes were built; (2) the most common mechanical systems used in residential GHP installations; (3) the GHPs' heating and cooling performance; and (4) the common ground heat exchanger configurations and the frequency of installation. Key takeaways from the review are as follows:

- There are approximately 1.28 -2 million GHPs in the U.S. residential building stock (Gertler, Steeves and Wang 2025)
- Tennessee, North Carolina, Florida, Texas, and Alabama make up almost 40% of residential GHP installations. Almost 85% of GHPs are in the IECC 2012 (Burleyson, 2012) moist climate zones, 2A -5A. Climate zone 4A has the most GHP installations, with about 30% of total installations (U.S. EIA 2023).
- About 70% of GHP installations are in homes that were built since the 1980s and primarily are in single-family housing (U.S. EIA 2023).
- Approximately 75% of GHP installations are in new construction and 25% of GHP installations are in retrofit systems (U.S. EIA 2023).
- The most common ground heat exchanger configurations are vertical and closed-loop systems (Battocletti and Glassley 2013).
- Water-to-air heat pumps are the most common type of geothermal mechanical equipment used to deliver heating and cooling to residential buildings (Battocletti and Glassley 2013).

## 2  Modeling Approach

## 2.1 Applicability

The single-stage compressor, water-to-air vertical ground heat exchanger GHP upgrade measure applies to all dwellings with:

- Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane
- Shared (across multiple units) HVAC and a building height of &lt;8 stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane
- Dwelling units with ducts
- Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-°F.

With these applicability constraints, the measure upgrade applies to 71% of the existing residential building stock. Units that receive the GHP upgrade that do not have existing cooling systems make up 6.4%. These applicability rules are further described below.

Applicability of this measure upgrade is based on ResStock housing characteristics that determine the available options and the options' details (Reyna, et al. 2025). Specifically, the 'HVAC Heating Efficiency' characteristic in ResStock is used to apply each respective heat pump option. 'HVAC Has Ducts' describes the presence of ducts in the dwelling. 'Heating Type' describes the baseline heating fuel of the dwelling. 'HVAC Shared Efficiencies' describes the shared HVAC system of the dwelling, if applicable. 'Geometry Building Type Height' describes the height and building type of the dwelling. More information on the ResStock housing characteristics can be found in the ResStock Technical Reference Guide (Reyna et al. 2025).

## 2.1.1 Exclusion of Dwellings Without Air Ducts

Dwellings without ducts are excluded from this upgrade measure because they would need to install a new ductwork system, which would increase the cost of the upgrade measure. The current modeling approach also does not have an option for a GHP hydronic (water-to-water) system (i.e., that would not require installation of a new duct system), which is roughly 22% of the stock.

## 2.1.2  Exclusion of High-Rise Shared HVAC Dwellings

High-rise (8+ stories) dwellings with shared HVAC are excluded from this upgrade measure because the outdoor units would have to be mounted directly outside the unit in the high-rise building, creating a uniquely complicated maintenance environment. 3 Due to the current unit-based multifamilty modeling approach in ResStock, these buildings are also complicated to accurately model the application of a GHP upgrade. Because these dwellings only comprise 1% of the total building stock, this housing segment was not upgraded.

3 Multifamily units without shared HVAC systems are included in the upgrade regardless of the number of stories in the building.

## 2.1.3 Cooling Level Increase for All Applicable Dwellings

Dwellings that are not 100% cooled by their existing AC system (e.g., room AC providing cooling for just one room of a home) will be 100% cooled by this measure upgrade. This will increase cooling energy consumption of those dwellings that were not already 100% cooled. The cooling level increase for all applicable dwellings is implemented because heat pumps in this measure upgrade will be sized to cool the entire dwelling.

Units that receive the GHP upgrade that do not have an existing cooling system make up 6.4% of the residential stock. Units with less than 100% (anywhere from 80% to 0%) of the floor area cooled make up about 33% of the stock. These units will see an increase in energy consumption because of the added service.

## 2.1.4 Exclusion of 'Other Fuel' and 'None' Heating Fuels

Dwellings with 'Other Fuel' or 'None' heating fuels do not receive this measure upgrade because retrofits to these dwellings can lead to confusing results (e.g., false negative savings compared to baseline or installing heating in regions that do not need it) and the number of dwellings this affects is relatively small. 'Other Fuel' includes fuels like wood and coal, which are not currently represented in ResStock, so there is not an accurate baseline heating energy consumption to compare to. Additionally, there is not a large impact at scale since dwellings with 'Other Fuel' or 'None' heating fuels comprise approximately 2.9% of the total building stock. The 'Other Fuel' in ResStock is largely composed of solar heating systems. ResStock does not model solar heating systems.

## 2.1.5 Exclusion of Low Thermal Conductivity Soils

We have chosen not to include low thermal conductivity soils in our GHP upgrade logic. In real systems, these soil conditions can significantly reduce the performance of ground heat exchangers and may require larger, more expensive loop fields to maintain system efficiency.

When we try to model these scenarios, we often run into simulation failures or unstable results. These issues make it difficult to trust the upgrade impacts, especially when scaling across a large number of homes. Additionally, soil thermal properties can vary a lot and may not be well represented in the data we have, which adds more uncertainty.

The result is that we are not applying these GHPs to units with a ground thermal conductivity of 0.5 Btu/hr-ft-F to 0.8 Btu/hr-ft-F which make up 7.6% of the total building stock based on (X. W. Liu 2016). This helps ensure the model results are reliable and representative of scenarios where GHPs are more likely to perform well in practice.

## 2.2 OpenStudio-HPXML Single-Stage GHP Model

## 2.2.1  OpenStudio-HPXML Overview

OpenStudio-HPXML is a workflow, developed by the National Laboratory of the Rockies (NLR), used for modeling residential buildings. This workflow uses the HPXML (Home Performance eXtensible Markup Language) standard for defining all the properties of a building that affect energy consumption, such as square footage, the type and efficiency of heating and cooling equipment, setpoints for heating and cooling, etc. NLR leads the development of this standard alongside a working group including a variety of industry stakeholders for determining what features are included in the standard, including updates to cover new technologies and additional inputs as appropriate. The OpenStudio-HPXML workflow uses a series of OpenStudio measures to translate an HPXML file into an EnergyPlus ®  input file to simulate the energy consumption of the building with the given inputs in a standard, repeatable way. The model outputs are time-series and annual energy consumption by end use and may also include outputs derived from energy consumption, such as utility bills. More information about the OpenStudio-HPXML workflow can be found at the OpenStudio-HPXML documentation (NREL 2023).

OpenStudio-HPXML has had the ability to model GHPs for over 10 years, but the methods and assumptions it used have not been documented. More details of the approach that were maintained from the initial implementation through the current approach are contained in Appendix B.

The GHP model implemented in OpenStudio-HPXML adds a GHP, the ground heat exchanger loop, and any associated distribution equipment (pumps and fans). Fixed sizes of equipment may be entered, but the most common use case is to 'autosize' both the ground heat exchanger and the heat pump. When autosizing, the design heating and cooling loads are calculated in accordance with Air Conditioning Contractors of America (ACCA) Manual J (ACCA 2016) and ACCA Manual S (ACCA 2014) using a routine included in OpenStudio-HPXML. ACCA Manual J is a design-day method for calculating residential building loads. The outdoor air temperature for heating and cooling is picked as the '99%' temperature, meaning only 1% of hours of the year are colder or hotter, respectively, than the design temperature. ACCA Manual S sizes the equipment based on the calculations in ACCA Manual J. Equipment that meets both heating and cooling loads, such as heat pumps, is sized based on the cooling load unless a system is installed for heating only (which is possible in the workflow but uncommon in practice). However, the ground heat exchanger is always sized based on the larger of the heating and cooling loads to ensure that sufficient length is installed to prevent substantial unmet loads in cooling-dominated climates. A high-level overview of the workflow, including the ground heat exchanger sizing routine, is shown in Figure 1. The ground heat exchanger length is calculated following the equipment sizing routines. The length of the heat exchanger informs the number of boreholes, the depth of the boreholes, and the ground heat exchanger configuration. Finally, the g-functions are selected using a lookup table. G-functions are nondimensionalized ground temperature response functions that can be precalculated for specific ground heat exchanger geometries, and including a precalculated library within the workflow greatly reduces the simulation time required. Details of each step are outlined in the subsequent sections.

Figure 1. Overview of OpenStudio-HPXML GHP (sometimes referred to as 'ground source heat pump' or 'GSHP') workflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000002_a429cf5d958a67abbdceb0a07ce46f44f0da4be97bfdd1414879ef886218ed5c.png
     method: vision-description
     described: 2026-11-11 -->

![Flow diagram of the five OS-HPXML ground source heat pump calculation steps](95032_images/image_000002_a429cf5d958a67abbdceb0a07ce46f44f0da4be97bfdd1414879ef886218ed5c.png)

Figure 1: process-flow diagram, a blue arrow titled 'OS-HPXML Ground Source Heat Pump Calculations' holding five steps in order: ACCA Manual J/S system size; calculate ground heat exchanger length; calculate number of boreholes and configuration; g-function lookup; add heat pump coil and distribution. There are no axes or data; it shows that loop sizing follows equipment sizing and precedes the g-function lookup.

The ResStock building stock energy model contains conditional probability distributions of building characteristics that are representative of the contiguous U.S. residential building stock. These are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock uses the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio and EnergyPlus through the use of an HPXML file.

ResStock uses the single-unit workflow of OpenStudio-HPXML, which is designed to simulate individual residential dwelling units rather than entire buildings. In the case of multifamily or single-family attached units, this means that only a single representative unit is modeled, not the full structure or all attached units. This approach enables scalable and efficient modeling across a large housing stock, but it also affects system-level design outcomes, particularly for shared HVAC systems.

Because each unit is treated independently in the simulation, the ground heat exchangers are sized to meet the thermal loads of that individual unit alone. This can result in smaller loop field requirements per simulation than would be observed in practice, where multiple units often share a common loop field in multifamily systems. Additionally, this simplification does not account for thermal interactions between units, shared infrastructure efficiencies, or diversity in load profiles that could impact system sizing and performance in a multi-unit building. As a result, while the ResStock framework provides valuable insights into unit-level energy use and retrofit impacts, care must be taken when interpreting or extending its GHP results to real-world multi-unit or centralized system designs.

For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found on the ResStock GitHub repository. 4 Assumptions about the GHP upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure. 5  For information on how OpenStudio-HPXML handles controls in ResStock Dataset 2025 Release 1, see the ResStock GitHub repository, 6 and for information on how it handles distribution see the ResStock GitHub repository. 7 The following subsections will go through the ResStock inputs and the defaults calculated by BuildResidentialHPXML for the single-stage GHP upgrade discussed in this documentation. Most defaults highlighted from the BuildResidentialHPXML measure stem from the apply\_hvac() 8 , apply\_hvac\_sizing() 9 , and get\_hvac\_compressor\_type() 10 methods found in OpenStudio-HPXML's defaults.rb 11 file. Note: the defaults.rb file calls methods from various ruby files within the directory in which it resides. 12

[4 https://github.com/NatLabRockies/resstock/tree/v3.4.0/resources/hpxml-measures](https://github.com/NatLabRockies/resstock/tree/v3.4.0/resources/hpxml-measures)

[5  https://github.com/NatLabRockies/resstock/tree/v3.4.0/resources/hpxml-measures/BuildResidentialHPXML](https://github.com/NatLabRockies/resstock/tree/v3.4.0/resources/hpxml-measures/BuildResidentialHPXML)

[6  https://github.com/NatLabRockies/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L2429-L2489](https://github.com/NatLabRockies/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L2429-L2489)

OpenStudio-HPXML's apply\_ground\_to\_air\_heat\_pump() 13  method is used to apply single-stage coil objects:

- CoilCoolingWaterToAirHeatPumpEquationFitVariableSpeed
- CoilHeatingWaterToAirHeatPumpEquationFitVariableSpeed.

The reason we are using variable-speed objects is to ensure model assumptions, workflow, and input consistency between the residential single-stage, two-stage, and variable-speed compressor capabilities in OpenStudio-HPXML. The variable-speed object can have only a single speed specified and will then behave as if using a single-speed object but has curves of the same form as the other GHP options.

## 2.2.2  Fan and Pump Assumptions

Assumptions made about the fan and pump size have an impact on the nominal efficiency of the GHP, which in turn impacts the overall energy consumption results. The EnergyPlus models require a gross COP, without any impact from the fan and pump, as an input because the fan and pump are modeled separately. Specification sheets for GHPs list the performance across a wide range of conditions, but these represent the net performance (including the impact of the heat from the fan and pump), not the gross (without the fan and pump). More information on converting net to gross can be found in (Cutler 2013). Since we are calculating the size of the GHP as part of the HVAC equipment sizing and explicitly modeling the fan and pump, we need to be able to go from the net to the gross capacity so that we do not include the impact of heat gains from these devices twice. These net-to-gross calculations need to be updated to correctly reflect the impact of both the fan heat and the pump. EnergyPlus models the fan and pump separately, so the proper model input for the coil object is the gross COP without any impact from the fan and pump.

[7  https://github.com/NatLabRockies/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L2495-L2640](https://github.com/NREL/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L2495-L2640)

[8  https://github.com/NatLabRockies/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L1832-L2350](https://github.com/NREL/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L1832-L2350)

[9  https://github.com/NatLabRockies/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L4029-L4033](https://github.com/NREL/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L4029-L4033)

[10  https://github.com/NatLabRockies/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L5302](https://github.com/NREL/resstock/blob/f2d372026f2860cc0f6e62f52ff1d20a3ace055c/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb#L5302)

[11  https://github.com/NatLabRockies/resstock/blob/v3.4.0/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb](https://github.com/NREL/resstock/blob/v3.4.0/resources/hpxml-measures/HPXMLtoOpenStudio/resources/defaults.rb)

[12 https://github.com/NatLabRockies/resstock/tree/v3.4.0/resources/hpxml-measures/HPXMLtoOpenStudio/resources](https://github.com/NREL/resstock/tree/v3.4.0/resources/hpxml-measures/HPXMLtoOpenStudio/resources)

[13  https://github.com/NatLabRockies/resstock/blob/c832c19668561f31f2ff1bcc34828d60f518fec5/resources/hpxml-measures/HPXMLtoOpenStudio/resources/hvac.rb#L555-L928](https://github.com/NREL/resstock/blob/c832c19668561f31f2ff1bcc34828d60f518fec5/resources/hpxml-measures/HPXMLtoOpenStudio/resources/hvac.rb#L555-L928)

## Fan and Pump Power Contribution

In the OpenStudio-HPXML workflow, an electronically commutated motor (ECM) fan, with a power consumption ( 𝑃𝑃 𝑓𝑓𝑓𝑓𝑓𝑓 , 𝑓𝑓𝑎𝑎𝑎𝑎𝑓𝑓𝑎𝑎𝑎𝑎𝑎𝑎 ) of 0.375 W/cfm, is assumed if the net COP of the unit is above 2.73, and below that a permanent split capacitor (PSC) fan with a power of 0.5 W/cfm is assumed. This assumption is based on assumptions made in Home Energy Score (U.S. DOE 2021). The fan airflow rate is sized to be 400 cfm/ton of capacity. The rated fan power per cubic feet per minute (cfm) of airflow is estimated to be half of the total fan power. This is because about 50% of the fan's power is assumed to overcome the resistance in the ductwork. 14

Where:

𝑃𝑃 𝑓𝑓𝑓𝑓𝑓𝑓 , 𝑓𝑓𝑎𝑎𝑎𝑎𝑓𝑓𝑎𝑎𝑎𝑎𝑎𝑎

:

Power consumed by the fan per airflow rate (W/cfm)

𝐹𝐹 𝑓𝑓𝑓𝑓𝑓𝑓 , 𝑠𝑠𝑟𝑟𝑓𝑓𝑟𝑟𝑎𝑎𝑠𝑠 :

Adjustment factor to overcome resistance in the ductwork (50%)

𝑃𝑃 𝑓𝑓𝑓𝑓𝑓𝑓 , 𝑎𝑎𝑓𝑓𝑟𝑟𝑟𝑟𝑟𝑟 :

Rated power of the fan per airflow rate (W/cfm)

𝐹𝐹 𝑓𝑓𝑓𝑓𝑓𝑓 , 𝑓𝑓𝑎𝑎𝑎𝑎𝑓𝑓𝑎𝑎𝑎𝑎𝑎𝑎

:

Fan airflow rate per ton of capacity (400 cfm/ton)

𝐶𝐶 𝑟𝑟𝑎𝑎𝑓𝑓 , 𝐵𝐵𝑟𝑟𝐵𝐵 / ℎ𝑎𝑎

: Unit conversion from tons to Btu/hr = 12,000 (Btu/hr)/ton

𝑃𝑃 𝑓𝑓𝑓𝑓𝑓𝑓

: Rated power of the fan in W/(Btu/hr) of capacity

The pump is assumed to consume 80 W/ton of capacity 15 ( 𝐹𝐹 𝑝𝑝𝐵𝐵𝑝𝑝𝑝𝑝 ).

: Pump power per capacity (80 W/ton)

Where:

𝐹𝐹 𝑝𝑝𝐵𝐵𝑝𝑝𝑝𝑝

14  ANSI/RESNET/ICC 301 says 0.2 W/cfm is the fan power associated with ductwork but does not specify if that was a PSC or BPM fan.

15 This value was determined based on a rough manufacture website search and some internal discussion.

## Cooling and Heating Efficiency Adjustment

Removing the impact of the fan and pump power from the coil object gross energy input ratio (EIR) and COP for heating and cooling uses the equations below.

Where:

𝐸𝐸𝐸𝐸𝑅𝑅 𝑓𝑓𝑓𝑓𝑓𝑓𝐵𝐵𝑓𝑓𝑎𝑎 : Annual cooling energy efficiency ratio in (Btu/h)/W

𝐶𝐶𝐶𝐶𝑃𝑃 𝑓𝑓𝑓𝑓𝑓𝑓𝐵𝐵𝑓𝑓𝑎𝑎 : Annual heating coefficient of performance (-)

𝐶𝐶 𝑊𝑊 , 𝐵𝐵𝑟𝑟𝐵𝐵 / ℎ𝑎𝑎 :

A conversion factor from W to Btu/hr (3.412 Btu/hr/W)

𝐸𝐸𝐸𝐸𝑅𝑅 𝑠𝑠𝑎𝑎𝑎𝑎𝑎𝑎

: Cooling electric input ratio (-)

𝐸𝐸𝐸𝐸𝑅𝑅 ℎ𝑟𝑟𝑓𝑓𝑟𝑟𝑎𝑎𝑓𝑓𝑒𝑒

: Heating electric input ratio (-)

$$𝐶𝐶𝐶𝐶𝑃𝑃 𝑎𝑎𝑓𝑓𝑟𝑟𝑟𝑟𝑟𝑟 , 𝑠𝑠𝑎𝑎𝑎𝑎𝑎𝑎 = 1 𝐸𝐸𝐸𝐸𝑅𝑅 𝑠𝑠𝑎𝑎𝑎𝑎𝑎𝑎 , 𝐶𝐶𝐶𝐶𝑃𝑃 𝑎𝑎𝑓𝑓𝑟𝑟𝑟𝑟𝑟𝑟 , ℎ𝑟𝑟𝑓𝑓𝑟𝑟 = 1 𝐸𝐸𝐸𝐸𝑅𝑅 ℎ𝑟𝑟𝑓𝑓𝑟𝑟$$

Where:

𝐶𝐶𝐶𝐶𝑃𝑃 𝑎𝑎𝑓𝑓𝑟𝑟𝑟𝑟𝑟𝑟 , 𝑠𝑠𝑎𝑎𝑎𝑎𝑎𝑎 : Rated cooling gross COP adjusted for fan and pump performance (-)

: Rated heating gross COP adjusted for fan and pump performance (-)

𝐶𝐶𝐶𝐶𝑃𝑃 𝑎𝑎𝑓𝑓𝑟𝑟𝑟𝑟𝑟𝑟 , ℎ𝑟𝑟𝑓𝑓𝑟𝑟

## 2.2.3  Heat Pump Performance Curves

The curves previously used to represent the performance of the heat pump used when modeling GHP systems are based on a series of curves published in a master's thesis specifically for use in EnergyPlus (Tang 2005). However, these curves are based on an older product line, the ClimateMaster Genesis series (ClimateMaster 2023a). As this was an existing product when the thesis work was performed, these curves are based on technology that is now at least 20 years old, and the Genesis series is no longer available. To account for this, we regenerated curves for the GHP based on spec sheets for a newer product line available on the market today, the Tranquility TS series single-stage GHP (ClimateMaster 2023b), shown in Figure 2. These units are from the same U.S.-based manufacturer as was used for the previous curve derivation.

Figure 2. Full spec sheet used for generating performance curves

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000003_381d498b4366598371b9b4b5db9daadf054c7171ba773c4bdc70c6cc1e079d37.png
     method: vision-description
     described: 2026-11-11 -->

![Manufacturer performance data sheet for a geothermal heat pump at 1,200 cfm nominal airflow](95032_images/image_000003_381d498b4366598371b9b4b5db9daadf054c7171ba773c4bdc70c6cc1e079d37.png)

Figure 2: scanned manufacturer performance table, headed '1,200 CFM Nominal (Rated) Airflow Cooling, 1,200 CFM Nominal (Rated) Airflow Heating'. Rows are entering water temperature from 20 to 120°F; column groups are cooling at 80/67°F entering air (capacities, kW, EER) and heating at 70°F (capacity, kW, COP). Cooling at 20°F and heating at 100°F and above are marked 'Operation not recommended'. Cell values are too small to read here.

See ClimateMaster 2017 and 2023b

The project leveraged the Auxiliary Program: HVAC Performance Curve Fit Tool for generating the curves for air-to-air heat pumps in both heating and cooling operation (U.S. DOE 2022). These tools are generically designed to fit curves of the appropriate form to two independent variables and therefore can also be applied to a GHP by using a water temperature to replace an air temperature. Appendix C shows comparisons between the output of the curves and the manufacturer's data that was used to validate this approach before simulations were performed. In the intervening years, the performance of this product has generally increased since the initial curves were generated, with higher performance at rated conditions as shown in Table 2. This indicates that some improvements have been made, which may be reflected in the performance at off-rated conditions as well.

Table 2. Rated Performance of the Products Used for Developing Performance Curves 16

EER = energy efficiency ratio

|                      |   Cooling Rated EER (Btu/Wh) |   Heating Rated COP (W/W) |
|----------------------|------------------------------|---------------------------|
| Original Genesis GS  |                         16.4 |                       3.4 |
| Newer Tranquility TS |                         19.1 |                       4.1 |

EnergyPlus requires as inputs the efficiency and capacity at a set of nominal conditions, along with performance curves that are used to modify the performance at off-rated conditions of different incoming water temperatures and air temperatures. These performance curves are biquadratic curves, and take the form of:

## Where:

Q\_ft : Heating/cooling output capacity modifier based on temperature

EIR\_fT : Nominal energy input ratio modifier based on temperature. EIR is equal to 1/COP

Tair : Dry-bulb temperature of return air entering the heat pump

Twater : Incoming water temperature entering the heat pump

a-k

: Curve coefficients

These biquadratic curves have the same form as curves used for air-to-air heat pumps and residential heat pump water heaters in EnergyPlus and is the form of curves used with the EnergyPlus object 'Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit' and its cooling counterpart. For GHPs, the curves are a function of incoming water temperature and indoor air temperature, while for an air-to-air heat pump they are a function of the indoor and outdoor air temperature. Other than difference in independent variables, the curves are identical in form. EnergyPlus also includes a single-stage version of the object, which uses curves of a different form. The variable-speed object allows inputs for one to ten different speeds. The single-stage version of the model uses only inputs for a single stage. Other models use different numbers of speeds, with details included in their measure documents.

OpenStudio-HPXML has an existing single-stage GHP model that uses the single-stage version of this object 'Coil:Heating:WaterToAirHeatPump:EquationFit' and its cooling counterpart. To preserve this existing model while also adding the new model, users can choose which version of the GHP model they'd like to use. This enables the new model to be used as desired in ResStock, while not changing results for users who were using the existing model outside of ResStock but within OS-HPXML dependent workflows.

16 GHPs typically have three sets of rated conditions in their technical documentation-for water loops, ground heat exchangers, and ground water-with different rated conditions (ISO 2021). The values shown here, and expected in OpenStudio-HPXML, are for ground heat exchanger configurations.

To generate the performance curves, the specification sheet for the 3-ton single-stage Tranquility TS GHP was used (see Figure 2). The 3-ton unit was selected because it is consistent with prior work, both in the thesis (Tang 2005) previously used to generate performance curves and the prior implementation in OpenStudio-HPXML. The product manual for this unit also includes correction factors for performance at different airflow rates, entering air temperatures (both wet bulb and dry bulb for cooling performance), and different concentrations of antifreeze. This allows the specification sheet to be expanded to additional points covering the full range of conditions that may occur during simulation. OpenStudio-HPXML assumes by default that a 20% mix of propylene glycol and water is used when simulating GHPs, so the antifreeze correction was applied to all curves. This is a conservative assumption that attempts to always keep the freezing point of the fluid below the ground temperatures likely to be seen in simulation, regardless of climate zone. This trades off performance for ensuring that the system will never fail due to hitting freezing conditions for the circulating fluid in a configuration with unexpectedly low ground temperatures.

To generate inputs necessary to go from catalog data to performance curves for EnergyPlus, the spec sheet data based on incoming temperatures was expanded using the multipliers for indoor air temperature corrections. Air temperature corrections account for less impactful differences in return air temperature that may occur due to difference in setpoint or ducting configuration and generally have less impact than the curves that depend on the incoming fluid temperature due to the narrower range of conditions seen. However, accounting for this factor allows for a higher number of points to be generated and used when determining curve fits, providing better data for modeling. All of the air temperature correction factors were applied, and airflow corrections above and below the rated airflow rate were also applied. This led to a total of 450 unique points for heating and 462 unique points for cooling. The data point taken as the nominal condition for the modeled cooling is entering water temperature: 70°F, entering air temperature: 80°F dry bulb/66°F wet bulb, airflow rate: 1,200 cfm, water flow rate: 9 gallons/minute. The data point taken as the nominal condition for heating is entering water temperature 70°F, entering air temperature 70°F, airflow rate 1,200 cfm, water flow rate 9 gallons/minute. The values used as nominal for curve fitting and in the coil objects in EnergyPlus must be consistent, but the exact values can be somewhat arbitrary. The curve fitting process was then applied to these points to yield the EnergyPlus inputs required. The performance curve coefficients are shown below (see equations on the previous page). The following section shows the values calculated based on these coefficients.

## Cooling efficiency curve coefficients:

- a= 0.627382054
- b= 0.012489175
- c= 0.0012720188
- d= -0.0151581268
- e= 0.0004164343
- f= -0.0007259611

## Cooling capacity curve coefficients:

- g= 0.7353127278
- h= -0.0035056759
- i= -0.0000439615
- j= 0.0204411095
- k= -0.0000320781
- l= -0.0001322685

## Heating efficiency curve coefficients:

- a= 0.627382054
- b= 0.0124891750
- c= 0.0012720188
- d= -0.0151581268
- e= 0.0004164343
- f= -0.0007259611

## Heating capacity curve coefficients:

- g= 0.7353127278
- h= -0.0035056759
- i= -0.0000439615
- j= 0.0204411095
- k= -0.0000320781
- l= -0.0001322685

## 2.2.3.1 Full Load Heating

Figure 3. Full load heating EIR as a function of indoor return air (°C) and ground exit water temperature (°C)

<!-- table recovered from measure_pdfs/95032.pdf p.24
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 0 | 2.5 | 5 | 7.5 | 10 | 12.5 | 15 | 17.5 | 20 | 22.5 | 25 | 27.5 | 30 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.218 | 0.205 | 0.193 | 0.182 | 0.173 | 0.165 | 0.158 | 0.153 | 0.148 | 0.145 | 0.144 | 0.143 | 0.144 |
| 12.5 | 0.244 | 0.229 | 0.216 | 0.205 | 0.194 | 0.185 | 0.177 | 0.170 | 0.165 | 0.161 | 0.158 | 0.157 | 0.156 |
| 15 | 0.273 | 0.258 | 0.244 | 0.231 | 0.219 | 0.209 | 0.200 | 0.192 | 0.185 | 0.180 | 0.176 | 0.174 | 0.172 |
| 17.5 | 0.307 | 0.290 | 0.275 | 0.261 | 0.248 | 0.236 | 0.226 | 0.217 | 0.210 | 0.203 | 0.198 | 0.195 | 0.192 |
| 20 | 0.344 | 0.326 | 0.310 | 0.295 | 0.281 | 0.268 | 0.257 | 0.247 | 0.238 | 0.231 | 0.224 | 0.220 | 0.216 |
| 22.5 | 0.385 | 0.366 | 0.349 | 0.333 | 0.317 | 0.304 | 0.291 | 0.280 | 0.270 | 0.262 | 0.255 | 0.249 | 0.244 |
| 25 | 0.431 | 0.411 | 0.392 | 0.374 | 0.358 | 0.343 | 0.330 | 0.318 | 0.307 | 0.297 | 0.288 | 0.281 | 0.276 |
| 27.5 | 0.480 | 0.459 | 0.439 | 0.420 | 0.403 | 0.387 | 0.372 | 0.359 | 0.347 | 0.336 | 0.326 | 0.318 | 0.311 |

Figure 4. Full load heating capacity as a function of indoor return air temperature (°C) and ground exit water temperature (°C)

<!-- table recovered from measure_pdfs/95032.pdf p.24
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 0 | 2.5 | 5 | 7.5 | 10 | 12.5 | 15 | 17.5 | 20 | 22.5 | 25 | 27.5 | 30 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 5650 | 6037 | 6420 | 6800 | 7176 | 7550 | 7920 | 8287 | 8651 | 9011 | 9368 | 9722 | 10073 |
| 12.5 | 5559 | 5939 | 6315 | 6688 | 7058 | 7425 | 7789 | 8149 | 8506 | 8859 | 9210 | 9557 | 9901 |
| 15 | 5463 | 5836 | 6206 | 6573 | 6936 | 7296 | 7653 | 8006 | 8356 | 8703 | 9047 | 9388 | 9725 |
| 17.5 | 5363 | 5729 | 6092 | 6452 | 6809 | 7162 | 7512 | 7859 | 8203 | 8543 | 8880 | 9214 | 9544 |
| 20 | 5258 | 5618 | 5974 | 6328 | 6677 | 7024 | 7367 | 7707 | 8044 | 8378 | 8708 | 9035 | 9359 |
| 22.5 | 5149 | 5502 | 5852 | 6198 | 6541 | 6881 | 7218 | 7551 | 7881 | 8208 | 8532 | 8852 | 9169 |
| 25 | 5036 | 5382 | 5725 | 6065 | 6401 | 6734 | 7064 | 7391 | 7714 | 8034 | 8351 | 8665 | 8975 |
| 27.5 | 4918 | 5257 | 5593 | 5926 | 6256 | 6583 | 6906 | 7226 | 7542 | 7856 | 8166 | 8473 | 8777 |

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000004_872e7ec1aa750ad3902165630b6bc45ce6078f5fb8da186d9449b306842a0cb7.png
     method: vision-description
     described: 2026-11-11 -->

![Colour-scaled grid of full load heating capacity by return air and ground exit water temperature](95032_images/image_000004_872e7ec1aa750ad3902165630b6bc45ce6078f5fb8da186d9449b306842a0cb7.png)

Figure 4: colour-scaled grid of full load heating capacity. Rows are return air temperature (Tair), 10 to 27.5°C, and columns ground exit water temperature (Twater), 0 to 30°C, in 2.5°C steps; no unit is printed. Capacity rises with water temperature and falls slightly with air temperature: 5650 at 10°C air and 0°C water, 10073 at 10°C air and 30°C water, and 4918 at 27.5°C air and 0°C water.

## 2.2.3.2  Full Load Cooling

Figure 5. Full load cooling EIR as a function of indoor return air temperature (°C) and ground exit water temperature (°C)

<!-- table recovered from measure_pdfs/95032.pdf p.24
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 10 | 13 | 16 | 19 | 22 | 25 | 28 | 31 | 34 | 37 | 40 | 43 | 46 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.119 | 0.125 | 0.132 | 0.141 | 0.152 | 0.164 | 0.178 | 0.193 | 0.210 | 0.229 | 0.249 | 0.271 | 0.295 |
| 12.5 | 0.109 | 0.113 | 0.120 | 0.128 | 0.138 | 0.149 | 0.162 | 0.177 | 0.193 | 0.211 | 0.231 | 0.252 | 0.275 |
| 15 | 0.099 | 0.104 | 0.109 | 0.117 | 0.126 | 0.136 | 0.149 | 0.163 | 0.178 | 0.196 | 0.214 | 0.235 | 0.257 |
| 17.5 | 0.092 | 0.095 | 0.100 | 0.107 | 0.115 | 0.125 | 0.137 | 0.150 | 0.165 | 0.181 | 0.199 | 0.219 | 0.241 |
| 20 | 0.086 | 0.088 | 0.093 | 0.099 | 0.106 | 0.115 | 0.126 | 0.139 | 0.153 | 0.169 | 0.186 | 0.205 | 0.226 |
| 22.5 | 0.081 | 0.083 | 0.087 | 0.092 | 0.099 | 0.107 | 0.117 | 0.129 | 0.143 | 0.158 | 0.174 | 0.193 | 0.213 |
| 25 | 0.079 | 0.080 | 0.083 | 0.087 | 0.093 | 0.101 | 0.110 | 0.121 | 0.134 | 0.148 | 0.164 | 0.182 | 0.201 |

Figure 6. Full load cooling capacity as a function of indoor return air temperature (°C) and ground exit water temperature (°C)

<!-- table recovered from measure_pdfs/95032.pdf p.24
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 10 | 13 | 16 | 19 | 22 | 25 | 28 | 31 | 34 | 37 | 40 | 43 | 46 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 6891 | 7008 | 7075 | 7095 | 7066 | 6989 | 6863 | 6689 | 6467 | 6196 | 5877 | 5509 | 5094 |
| 12.5 | 7531 | 7639 | 7700 | 7712 | 7675 | 7591 | 7458 | 7276 | 7046 | 6768 | 6442 | 6067 | 5644 |
| 15 | 8170 | 8271 | 8324 | 8329 | 8285 | 8193 | 8052 | 7863 | 7626 | 7340 | 7006 | 6624 | 6193 |
| 17.5 | 8809 | 8903 | 8948 | 8945 | 8894 | 8794 | 8647 | 8450 | 8206 | 7912 | 7571 | 7181 | 6743 |
| 20 | 9448 | 9535 | 9573 | 9562 | 9503 | 9396 | 9241 | 9037 | 8785 | 8485 | 8136 | 7739 | 7293 |
| 22.5 | 10087 | 10166 | 10197 | 10179 | 10113 | 9998 | 9836 | 9624 | 9365 | 9057 | 8701 | 8296 | 7843 |
| 25 | 10727 | 10798 | 10821 | 10796 | 10722 | 10600 | 10430 | 10211 | 9944 | 9629 | 9265 | 8853 | 8393 |

Appendix C shows detailed comparisons of the curve fits to the raw manufacturer's data.

## 2.2.4   Representing Cycling Within a Simulation Timestep

EnergyPlus allows users to enter a curve that impacts the efficiency of equipment at part load. This curve modifies the efficiency of the unit during times when the equipment only needs to run for a portion of the timestep and generally accounts for any losses that may occur due to cycling of equipment. 17 EnergyPlus uses the part load factor (which is related to the part load ratio by a user defined curve, with the specific curve used for GHPs shown in Figure 7) to determine the impact of cycling on HVAC equipment, with the efficiency directly proportional to the part load factor (which ranges from 0 -1).

A new approach to modeling cycling losses is being applied to GHPs in ResStock that differs significantly from the approach used for other residential HVAC systems such as air conditioners and ASHPs. Traditional air-to-air systems in EnergyPlus use a simplified method based on the coefficient of degradation (cd), typically derived from laboratory testing. A cd value of 0 indicates no degradation in performance due to cycling, and if the value is not known, EnergyPlus assumes a conservative default of 0.25, representing relatively high losses during part-load operation.

For GHPs, curves that relate the part load factor and part load ratio can therefore be used to have EnergyPlus account for any cycling losses that might occur for this equipment. For air-to-air equipment, a test to determine the coefficient of degradation (cd) is generally performed and reported. A cd value of 0 would represent no cycling losses, and if cd is not reported, a worst-case value of 0.25 is assumed. However, cd is generally not reported for water-to-air coils like those used for GHPs. Nevertheless, a European standard test, EN14825 (European Committee for Standardization (CEN) 2022) does capture the impact of cycling and allows for determining a way to model these impacts on the overall efficiency of the unit. They report a standby loss coefficient Cc. Unlike cd for air-to-air equipment, a value of 1.0 for Cc would represent no cycling losses, and a default worst-case value of 0.9 is used if it is not reported (Piechurski, Szulgowaska-Zgrzywa and Danielewicz 2018). Part load factor, part load ratio, and the standby loss coefficient can be related to each other using:

Where:

PLF : Part load factor

PLR : Part load ratio

Cc : Standby loss coefficient

For the GHP model for single-stage systems, this relationship was used with an assumed worst-case value of 0.9 for Cc. EnergyPlus is generally expecting curves to be in a polynomial form (up to a cubic) and so a curve fit was used to relate the exact equation shown above to a cubic relationship EnergyPlus could use, as shown in Figure 7. The curve fit is limited so that values can never be greater than 1.0 or less than 0.7 to avoid unreasonably large part-load impacts during low part-load conditions.

17 ResStock simulates 15-minute timesteps.

Figure 7. Curve used for the part load factor (PLF) as a function of part load ratio (PLR) for GHPs

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000005_4dfb61b921b84d56dee7f26c56923efe615391f76fdf44f7bb2b4a1840031c3e.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot of part load factor against part load ratio with a cubic fit, Cc = 0.9](95032_images/image_000005_4dfb61b921b84d56dee7f26c56923efe615391f76fdf44f7bb2b4a1840031c3e.png)

Figure 7: scatter plot titled 'Part Load Factor, Cc = 0.9'. X-axis is part load ratio (PLR), 0 to 1; y-axis is part load factor (PLF), -0.2 to 1.2. Points rise steeply from 0 at PLR 0, then flatten toward 1.0. A dotted fitted curve, y = 3.0626x^3 - 6.0299x^2 + 3.8941x + 0.1186 (R^2 = 0.9701), is held at a floor of 0.7 below PLR 0.2.

The implication of using this new method is that GHPs may appear to suffer energy losses during cycling, especially in climates with highly unbalanced thermal loads (e.g., predominantly heating- or cooling-dominated regions) or with long swing seasons or mild climates. In these climates, part-load operation occurs more frequently, and the steeper part-load factor penalty results in a higher modeled energy use. Single-stage GHP systems are impacted more than two-stage and variable-speed compressor systems.

For GHPs, additional curves can also be used to set the efficiency and capacity as a function of water flow rate and airflow rate. These curves allow performance to be corrected for airflow rates and water flow rates different from the nominal conditions. However, care must be taken that these relationships are not double-counting the impact of cycling, which is generally handled by the part load factor. While manufacturer spec sheets do report efficiency and capacity at different water and airflow rates, single-stage equipment generally operates at a single flow rate, where the exact flow rate used might vary based on the equipment size and application. Only three water flow rates are reported in the spec sheet for this unit, while a wider variety of airflow rates are reported. Curves for different water flow rates are not used, with the assumption that any cycling losses are fully captured by the part load factor and a purely single-stage pump would always be used with a single-stage GHP. Curves for airflow, however, are provided to allow for the possibility of a variable-speed fan with a single-stage system. Curves for airflow also allow for the model to account for faults that may impede airflow that can occur in real equipment over time or due to poor installation. When these curves are used for airflow, they use quadratic relationships:

## Where:

ff: Fraction of nominal airflow rate

Qfaf : Multiplier on heating/cooling capacity as a function of airflow rate

EIRfaf : Multiplier on efficiency as a function of airflow rate

Airflow rate curves and the coefficients used in the model are shown below:

Figure 8. Normalized single-stage GHP capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000006_9fd4a9d9d0d51492d2d3a745371f30847dba7f41211210885e29b9dc4d37cfd2.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot of normalized heat pump capacity against fraction of airflow, with quadratic fits](95032_images/image_000006_9fd4a9d9d0d51492d2d3a745371f30847dba7f41211210885e29b9dc4d37cfd2.png)

Figure 8: scatter plot titled 'Normalized Capacity'. X-axis is fraction of airflow, 0 to 1.4; y-axis is capacity multiplier, 0.92 to 1.04. Two series with dotted quadratic fits: total capacity (y = -0.3165x^2 + 0.8099x + 0.5068) and heating capacity (y = -0.1234x^2 + 0.3642x + 0.7594). Both pass through 1.0 at full airflow; at about 0.72 airflow total capacity falls to about 0.925 and heating capacity to about 0.957.

Figure 9. Normalized single-stage GHP efficiency as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000007_8e91835e9eedff3807fb19af0a4acdfddb59ca8d776842e86343f49d15c6a5b0.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot of normalized EIR against fraction of airflow, with quadratic fits](95032_images/image_000007_8e91835e9eedff3807fb19af0a4acdfddb59ca8d776842e86343f49d15c6a5b0.png)

Figure 9: scatter plot titled 'Normalized EIR'. X-axis is fraction of airflow, 0 to 1.4; y-axis is EIR multiplier, 0 to 1.6. Two series with quadratic fits: cooling normalized EIR (y = 0.5789x^2 - 1.6182x + 2.0184) and heating normalized EIR (y = 1.3858x^2 - 3.0886x + 2.796). Cooling EIR falls from about 1.15 at 0.72 airflow to about 0.96 above full airflow; heating points scatter from 0.96 to 1.33.

The normalized capacity and EIR results shown above allow some impact to be seen in the event that airflow is reduced, either due to faults at installation or degradation over time (such as fouling of the ducts). During these reduced airflow conditions, the EIR (which is one over COP) increases, which means the efficiency of the unit goes down, as does the capacity, capturing the impact these faults may have on operation. The current default for ResStock is to assume that no faults occur in GHP upgrade cases. This corresponds to assuming ducts are in good working order and installation is performed correctly. However, future scenarios could take advantage of the ability to model faults if looking at performance over time or existing GHP installations if good data for the number of homes experiencing faults were available.

## 2.2.5   Undisturbed Ground Temperatures

Xing's Simplified Design Model (Xing 2014) allows for undisturbed soil temperatures throughout the year to be calculated at various depths.

## Where:

𝑓𝑓 𝑠𝑠 ( 𝑧𝑧 , 𝑡𝑡 ) : Undisturbed soil temperature at the depth of 𝑧𝑧 and time 𝑡𝑡 of the year in °C

𝛽𝛽

: Correction factor, unitless

𝑧𝑧

: Soil depth, in m or ft

𝑡𝑡

: Time of year, starting from January 1, in h

𝑡𝑡 𝑝𝑝

: Period of soil temperature cycle (365), in days

𝛼𝛼 𝑠𝑠 : Soil diffusivity, in 𝑚𝑚 2 / 𝑑𝑑𝑎𝑎𝑑𝑑 or 𝑓𝑓𝑡𝑡 2 / 𝑑𝑑𝑎𝑎𝑑𝑑

𝑓𝑓 𝑠𝑠 , 𝑓𝑓𝑎𝑎𝑒𝑒 : Annual average surface soil temperature of different depth and time, in °C or °F

𝑓𝑓 𝑠𝑠 , 𝑓𝑓𝑝𝑝𝑝𝑝𝑎𝑎𝑎𝑎𝑟𝑟𝐵𝐵𝑟𝑟𝑟𝑟 , 𝑓𝑓 ∶ 𝜋𝜋 𝑟𝑟ℎ order surface amplitude, which can be assumed to be half of the difference between the maximum and minimum monthly average temperatures in a year

𝑃𝑃𝑃𝑃 𝑓𝑓 : Phase angle of the annual soil temperature cycle, in radians

The input parameters for the model ( 𝑓𝑓 𝑠𝑠 , 𝑓𝑓𝑎𝑎𝑒𝑒 , 𝑓𝑓 𝑠𝑠 , 𝑓𝑓𝑝𝑝𝑝𝑝𝑎𝑎𝑎𝑎𝑟𝑟𝐵𝐵𝑟𝑟𝑟𝑟 , 1 , 𝑓𝑓 𝑠𝑠 , 𝑓𝑓𝑝𝑝𝑝𝑝𝑎𝑎𝑎𝑎𝑟𝑟𝐵𝐵𝑟𝑟𝑟𝑟 , 2 , 𝑃𝑃𝑃𝑃1 ,  and 𝑃𝑃𝑃𝑃2 ) were published for short and tall grass cover in Appendix A of the dissertation (Xing 2014). Parameters from the short grass table are used and would represent the boreholes being covered by short grass in a residential backyard. 18 Xing's Table A-3 provides model parameters for over 1,000 locations within the United States. Xing's Appendix Table A-3 is specific as a lookup file in OpenStudio-HPXML. Based on the latitude and longitude of the weather file, the nearest location in the table is chosen. During sizing, there are places where the ground temperature is estimated using the annual average outdoor air temperature (see the 'Ground Heat Exchanger Sizing Methodology' section, below) for calculating the required total length during sizing.

18 The short grass reference is to the appendix tables in Xing's thesis. The choices were short grass or long grass.

Figure 10. Xing's Appendix A-3 locations integrated into a lookup table for OpenStudio-HPXML

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000008_b1a456a8c1eca543c81f5150d2eff7bcc6c401302d7a735081af76e30bcd6038.png
     method: vision-description
     described: 2026-11-11 -->

![Map of North America with a dot at each ground temperature site in Xing's Appendix A-3](95032_images/image_000008_b1a456a8c1eca543c81f5150d2eff7bcc6c401302d7a735081af76e30bcd6038.png)

Figure 10: dot map of North America on a street-map base. Each black dot is one site from Xing's Appendix A-3 lookup table of ground temperature model parameters. Dots cover the contiguous United States densely, most heavily in the Northeast, the Midwest and along the West Coast, with sparser coverage of Alaska, Canada, Hawaii, Mexico and the Caribbean. There are no axes, legend or values.

To show the values expected during simulations, the latitude and longitude locations for these data points were joined with the corresponding IECC 2012 climate zones. Figure 11 shows the distribution of annual average undisturbed ground temperatures from the Simplified Design Model and the data from Xing's Table A-3. Warmer climates have a higher undisturbed ground temperature than colder climates due to higher ambient air conditions throughout the year. Dryer climates (moisture zone B) also have higher ground temperatures than the corresponding moist (moisture zone A) and marine (moisture zone C) climates due to less moisture being in the soil. The median values from these distributions are presented in Table 3.

Figure 11. Annual average undisturbed ground temperatures from the Simplified Design Model (Xing 2014) by 2012 IECC climate and moisture zones 19

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000009_68544727652b6af7cc6d1e1a93d0616e1fbf31d2ffa47da83fe33af2848ce710.png
     method: vision-description
     described: 2026-11-11 -->

![Box plots of annual mean undisturbed ground temperature by IECC 2012 climate and moisture zone](95032_images/image_000009_68544727652b6af7cc6d1e1a93d0616e1fbf31d2ffa47da83fe33af2848ce710.png)

Figure 11: box plots of annual mean undisturbed ground temperature. Y-axis is ground temperature in °C, about -2 to 27; x-axis is 17 IECC 2012 zones grouped by moisture regime: (A, 1A) to (A, 7A), (AK, 7AK), (AK, 8AK), (B, 2B) to (B, 7B), (C, 3C), (C, 4C). Medians fall from about 25°C in 1A to about 2°C in 8AK; 4B has the widest box. Table 3 lists the medians.

19  In IECC 2012, Alaska climate zones denoted 7AK and 8AK do not include a moisture zone.

Table 3. Short Grass Median Undisturbed Ground Temperatures by IECC 2012 Climate Zones, According to the Simplified Design Model and Site Locations in (Xing 2014)

[Climate zone map available: https://basc.pnnl.gov/images/iecc-climate-zone-map](https://basc.pnnl.gov/images/iecc-climate-zone-map)

| 2012 IECC Climate Zone   |   Annual Average Undisturbed Ground Temperature (°C) |
|--------------------------|------------------------------------------------------|
| 1A                       |                                                 25.9 |
| 2A                       |                                                 20.9 |
| 2B                       |                                                 25.0 |
| 3A                       |                                                 17.9 |
| 3B                       |                                                 19.7 |
| 3C                       |                                                 17.0 |
| 4A                       |                                                 14.7 |
| 4B                       |                                                 16.3 |
| 4C                       |                                                 13.3 |
| 5A                       |                                                 11.5 |
| 5B                       |                                                 12.9 |
| 6A                       |                                                  9.0 |
| 6B                       |                                                  9.3 |
| 7A                       |                                                  7.0 |
| 7AK                      |                                                  5.4 |
| 7B                       |                                                  6.5 |
| 8AK                      |                                                  2.3 |

## 2.2.6  Ground Thermal Conductivity

With the new ability to specify the thermal conductivity of the ground, 20 better guidance is required to help users pick the right properties for their job site. However, substantial variability in ground conductivity exists by location, time of year, and depth due to differences in the local soil makeup and the presence or absence of groundwater. Many GHP manufacturers recommend performing a site-specific conductivity measurement when considering installing a GHP, with details on how to take this measurement often appearing in product manuals. The default assumption at the start of this project for ground thermal conductivity is to use a value of 1.0 Btu/h-ft-°F. However, there are resources available that can help users make an educated guess at the soil type for a location, absent a more thorough site analysis, such as (X. W. Liu 2016) or (U.S. Department of Agriculture (USDA) 2019). The USDA data provides conductivity by soil and moisture type. Liu (2016) provides climate zone 50 th percentile (median), 25 th percentile (lower quartile), and 75 th percentile (upper quartile) estimates based on a natural gas well dataset from Southern Methodist University (Southern Methodist University n.d.). While the Southern Methodist University natural gas well dataset is measurements of deep well data, it was the best identified dataset that provides distributions of measurements within the range of expected values of various soil types from the USDA dataset.

20  See section 'Input Schema for HPXML' for updates to the HPXML schema made for this measure development.

The USDA dataset of soil thermal conductivities by climate zone is missing the conductivities for some climate zones, such as 7AK and 8AK. The Southern Methodist University data were combined with USDA data to get the most complete dataset possible. The USDA dataset was sorted by counties and aggregated to the respective IECC 2012 climate zones, then the upper quartile, lower quartile, and median values were computed for each of the missing climate zones. The resulting quartile values were repeated for some climate zones, as multiple sites had identical conductivity values across quartiles. For example, climate zone 1A had the same values of soil conductivity for the lower quartile, median, and the upper quartile. Climate zone 7AK had identical computed values for the lower quartile and median, and climate zone 8AK had identical computed values for the median and upper quartile. The latitudes and longitudes in the Southern Methodist University file were joined to the corresponding IECC 2012 climate zone. These data were then used to create distributions for ground conductivity by climate zone (Figure 12). Due to limitation of samples in climate zone 1A, the climate zone data were combined with samples from Florida in climate zone 2A. Discrete bins of ground conductivity values were created in ResStock. 21 These bins are [0.5-2.6] Btu/h-ft-°F with a step size of 0.3 Btu/h-ft-°F. Updating the default values to vary nationally will allow for a better estimate of the soil conductivity, absent additional information.

Figure 13 shows the median ground thermal conductivity by county modeled in ResStock and informed by the Southern Methodist University dataset. Dwellings with a thermal conductivity below 1.4 W/m-K are deemed ineligible for the GHP upgrade. Figure B-1 in Appendix B displays the count of units by county that are deemed ineligible for the GHP upgrade due to low ground thermal conductivity. Most of the ineligible dwelling units are located in Mountain West and West Coast regions.

[21 ResStock is available at https://github.com/NatLabRockies/resstock](https://github.com/NatLabRockies/resstock)

Figure 12. Ground conductivity histograms for each IECC 2012 climate zone based on Southern Methodist University Geothermal Lab data

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000010_cab8d4f17f3da1d7ece26f7fb6dfa4680ce01ae9d249aca1bbdaca4f9ef3947a.png
     method: vision-description
     described: 2026-11-11 -->

![Grid of 17 histograms of ground thermal conductivity samples, one per IECC 2012 climate zone](95032_images/image_000010_cab8d4f17f3da1d7ece26f7fb6dfa4680ce01ae9d249aca1bbdaca4f9ef3947a.png)

Figure 12: grid of 17 histograms, one per IECC 2012 climate zone from 1A to 8AK. X-axis is thermal conductivity in W/m-K, 0 to 4; y-axis is number of samples, on a different scale in each panel (a few tens in 1A, 3C, 7B and 8AK; about 6,000 in 5A). Most zones peak between about 2 and 2.5 W/m-K; zone 7B instead has its tallest bar in the lowest bin.

Figure 13: Median ground thermal conductivity (W/m-K) by county as modeled in ResStock based on Southern Methodist University Geothermal Lab data

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000011_16d71ced2b5c649d540392e444501a31130a216a187653bcc183ecc40c2e9708.png
     method: vision-description
     described: 2026-11-11 -->

![County map of median ground thermal conductivity in W/m-K, with Alaska and Hawaii insets](95032_images/image_000011_16d71ced2b5c649d540392e444501a31130a216a187653bcc183ecc40c2e9708.png)

Figure 13: county choropleth map of the United States with insets for Alaska and Hawaii. The colour scale is median ground thermal conductivity in W/m-K, from 1.385 (dark red) through yellow to 3.461 (green). The lowest values cover much of Washington, Oregon, Idaho, Nevada and the central Rocky Mountains; the upper Midwest, Texas and parts of California are mostly yellow, and the Southeast and Northeast orange.

Dwellings with a thermal conductivity below 1.4 W/m-K are not eligible for the residential GHP measures (7.6% of dwelling units represented in ResStock).

## 2.2.7  Ground Heat Exchanger Sizing Methodology

Several software tools (Table 4) have emerged based on the need for a way to optimize ground heat exchanger design to minimize the size required to meet building loads and perform satisfactorily over the life span of the system. The general design approach involves the designer specifying ground thermal properties, number and arrangement of boreholes, the heat pump loads (building loads or the loads on the ground heat exchanger), and the in-borehole design of the ground heat exchanger. Design methodologies involve specifying ground heat exchanger size directly based on longer-term building loads estimation using peak design conditions (design days) or determining the ground heat exchanger size using finer time-series resolution (often from monthly or hourly building loads data). The iterative approach uses an initial ground heat exchanger size determination using borehole constraints and heat pump specifications guided by the building loads, then iteratively adjusts the ground heat exchanger size until it meets the user-specified design criteria for the maximum and minimum entering fluid temperatures.

Table 4. Summary of Software Tools Used to Optimize Geothermal Heat Pump (GHP) System Design, Focusing on Ground Heat Exchanger Sizing, Thermal Modeling, and System Performance Over Time

| Software Tool               | Developer                                                                           | Purpose                                                    | Strengths                                                                      |
|-----------------------------|-------------------------------------------------------------------------------------|------------------------------------------------------------|--------------------------------------------------------------------------------|
| GLHEPro                     | Oklahoma State University                                                           | Detailed ground heat exchanger design and thermal analysis | Accurate long- and short-term ground response modeling; industry standard      |
| Ground Loop Design          | Gaia Geothermal                                                                     | Commercial-grade GHP system design                         | Supports vertical, horizontal, and slinky loops; integrates with load profiles |
| EED (Earth Energy Designer) | Lund University & Swedish Institute of Technology                                   | Quick borefield sizing using load profiles                 | Supports multi-year simulations; widely used in Europe                         |
| EnergyPlus + OpenStudio     | U.S. Department of Energy                                                           | Whole-building energy modeling with GHP system simulation  | Customizable; integrates with ResStock/ComStock for large- scale analysis      |
| TRNSYS with TESS Libraries  | University of Wisconsin & TESS                                                      | Transient system simulation including GHP components       | Highly customizable; research-grade accuracy                                   |
| LoopLink PRO                | LoadLink Solutions                                                                  | Web-based GHP design for HVAC professionals                | Streamlined interface; supports residential and light commercial systems       |
| GeoDesigner                 | WaterFurnace                                                                        | GHP system design and payback analysis                     | Simple interface; includes economic and performance comparisons                |
| GHEDesigner                 | Open-source (Oak Ridge National Laboratory, Oklahoma State, NLR, and collaborators) | Open-source borefield sizing and thermal modeling tool     | Free and transparent; supports hybrid and advanced modeling                    |

Ground heat exchanger sizing design practices or methods are often categorized based on the time resolution into five levels from level zero to four (L0 to L4) (Spitler and Javed 2016). The level zero (L0) practice is to use rules of thumb relating ground heat exchanger length to building peak heating or cooling loads or installed equipment capacity. The L0 tools are applicable to only smaller systems and heating-only applications (J. D. Spitler 2016). However, peak heating and cooling loads are variable year to year and do not show a clear correlation with annual heating and cooling loads, resulting in highly variable entering fluid temperature values across different years. Because of this limitation, several other techniques have been developed by researchers over the years that involve 'pulses' of heating and cooling loads. Most borehole sizing methods using the pulse technique are derived from the following basic equation (Ahmadfard 2019):

## Where:

- 𝑃𝑃 : Required borehole length (m)

𝑞𝑞 𝑎𝑎 : Ground thermal pulse associated with a certain time period (W)

𝑅𝑅 𝑎𝑎 : Corresponding ground thermal response, which takes the form of an effective ground thermal resistivity (Km/W)

- 𝑞𝑞ℎ : Peak ground thermal pulse (W)

𝑅𝑅 𝑏𝑏 : Borehole thermal resistivity (Km/W)

𝑓𝑓 𝑝𝑝 : Mean borehole fluid temperature, the average of the temperature entering the ground heat exchanger and exiting the ground heat exchanger (K)

- 𝑓𝑓 𝑒𝑒 : Temperature of the ground (K)

𝑓𝑓 𝑝𝑝 : Temperature penalty to account for borehole-to-borehole thermal interaction (K)

The L1 methods use a single pulse per season (heating/cooling) and have been described in (Bose 1985)-which also describes the L1 tools used by the International Ground Source Heat Pump Association (IGSHPA) method (Oklahoma State University 1988)-and (S. P. Kavanaugh 1991) (S. Kavanaugh 1995). As such, the L1 methods also apply the concept of design days and apply the 'worst case scenario' conditions for designing the ground heat exchanger. More sophisticated methods than the L1 methods are now available (Ahmadfard 2019). The IGSHPA L1 method determines the ground heat exchanger length in heating and cooling mode separately using the following equation, with the longest of the two giving the required ground heat exchanger length, 𝑃𝑃 :

## Where:

𝐶𝐶𝑎𝑎𝑝𝑝 𝐻𝐻 : Heating capacity of the heat pump (W)

𝐶𝐶𝑎𝑎𝑝𝑝 𝐶𝐶

: Cooling capacity of the heat pump (W)

𝐶𝐶𝐶𝐶𝑃𝑃 𝐻𝐻 : Heating coefficient of performance (-)

𝐶𝐶𝐶𝐶𝑃𝑃 𝐶𝐶 : Cooling coefficient of performance (-)

𝑅𝑅 𝑠𝑠 : Ground resistivity (Km/W)

Rp: Pipe thermal resistivity (Km/W)

𝑅𝑅𝑅𝑅𝜋𝜋 𝑓𝑓 , 𝐻𝐻 : Runtime fraction in heating (-)

𝑅𝑅𝑅𝑅𝜋𝜋 𝑓𝑓 , 𝐶𝐶 : Runtime fraction in cooling (-)

𝑓𝑓 𝑠𝑠 : Loop temperature in cooling (K)

𝑓𝑓 𝐻𝐻 : Loop temperature in heating (K)

𝑓𝑓 𝑒𝑒 : Undisturbed ground temperature (K)

𝑃𝑃 𝐶𝐶 : 𝑃𝑃 ength of the ground heat exchanger based on cooling requirements (m)

𝑃𝑃 𝐻𝐻 : Length of the ground heat exchanger based on heating requirements (m)

The L2 methods uses six pulses per year (three pulses for each heating and cooling season: annual, monthly, and a peak of user-specified duration). The L3 methods uses monthly peak pulses, and finally, the L4 methods uses hourly simulations. The time step resolution used in the design methodology has a significant effect on the accuracy of the predicted size requirements.

OpenStudio-HPXML currently uses an L1 approach to characterize the ground heat exchanger; see Appendix B for more details on the methodology. Residential building HVAC sizing is often determined by design-day calculations (ACCA Manual J). This approach results in a peak load calculation and a resulting HVAC system size to meet the peak load. The methods specified in ACCA Manual J and ACCA Manual S are implemented in OpenStudio-HPXML. See Section 2.4.2 GHP Sizing Methodology for the load inputs for the ground heat exchanger sizing.

During the HVAC sizing routine, no information about the monthly or hourly building loads is present. The result is that L2 through L4 approaches cannot be easily integrated into OpenStudio-HPXML. The integration of L2 to L4 approaches would require that the EnergyPlus model be simulated with an ideal load system to get an estimate of the time-series building loads. These loads would then need to get processed into the inputs necessary for the L2 to L4 approach. Then the ground heat exchanger L2 to L4 approach could be calculated. The impact of this level of integration would double the runtime of the OpenStudio-HPXML models as two annual simulations and file input/output would be required. The increase in runtime is the main reason OpenStudio-HPXML is staying with the Level 1 ground heat exchanger characterization algorithm.

## 2.2.8 G-Function Library Integration

G-function values have been updated both to allow for documenting the source of g-functions going forward and to take advantage of recently published g-functions covering additional borehole configurations. The new g-functions come from a recently published library: OpenEI Geothermal Data Repository's 'G-Function Library for Modeling Vertical Bore Ground Heat Exchanger' 22 (Spitler, et al. 2021). This library includes a large number (over 34,000) of precomputed g-functions for a variety of borehole geometries, including several different shapes and five different depths. G-functions are geometry-specific and depend on the following parameters:

[22 https://gdr.openei.org/submissions/1325](https://gdr.openei.org/submissions/1325)

- 𝐵𝐵 : Borehole spacing (m)
- 𝐻𝐻 : Active borehole depth (m)
- 𝐷𝐷 : Depth from ground surface to the top of the active depth of the borehole (m)
- 𝑟𝑟 𝑏𝑏 : Borehole radius (m)

Table 5 gives some geometry parameters used in the g-function library.

Table 5. Borehole Depths and Diameters in the G-Function Library

|   Borehole Depth (m) |   Borehole Diameter (m) |
|----------------------|-------------------------|
|                   24 |                    0.15 |
|                   48 |                    0.15 |
|                   96 |                    0.15 |
|                  192 |                    0.16 |
|                  384 |                   0.175 |

While these physical parameters define the ground heat exchanger, the actual g-function values depend on dimensionless parameters:

- 𝑡𝑡 / 𝑡𝑡 𝑠𝑠 : Dimensionless time
- 𝑟𝑟 𝑏𝑏 / 𝐻𝐻 : Ratio of borehole radius to borehole length
- 𝐵𝐵 / 𝐻𝐻 : Ratio of borehole spacing to borehole length
- 𝐷𝐷 / 𝐻𝐻 : Ratio of the depth of the top of the borehole to borehole length

Since we are specifically modeling residential buildings with smaller loads than many commercial buildings, only a relatively small subset of the precalculated g-functions for 10 or less boreholes will be directly leveraged in this work, as this corresponds to the loads seen in residential buildings. The library supports the following shapes: rectangles, zoned rectangles, open rectangles, C, L, U, and Lopsided U (Figure 14). The original g-function library has the g-functions listed in JSON files for hundreds of possible combinations for each of the seven configurations (Rectangle, L, C, U, LopU, OpenRectangle, and Zoned Rectangle). There are 34,321 in total across all configurations.

Figure 14. Examples of the top view of some ground heat exchanger configurations 23

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000012_c26098c96bf2d74e4306840eb471fc8a462a3d4f20213b734ea1614320d259c1.png
     method: vision-description
     described: 2026-11-11 -->

![Nine top-view dot plots of borehole field layouts: rectangle, C, L, zoned rectangle, U, lopsided U, open rectangle](95032_images/image_000012_c26098c96bf2d74e4306840eb471fc8a462a3d4f20213b734ea1614320d259c1.png)

Figure 14: nine top-view dot plots of borehole layouts, each with x and y axes in metres and a title giving its dimensions and number of boreholes (NBH). The labelled shapes are Rectangle (5x8, NBH 40), C (8x12, NBH 33), L (7x13, NBH 19), Zoned Rectangle (10x15, NBH 49), two U layouts (NBH 23 and 72), LopU (NBH 17) and two Open Rectangle layouts (NBH 42 and 44).

Each library requires one or two JSON keys to access a specific layout of a borehole configuration. In terms of representing the ground heat exchanger layouts in a JSON file, each configuration uses one or two keys to describe the actual layout of each borehole configuration.

Table 6 describes the meaning of first and second key in the JSON files that represent borehole configurations similar to those shown in Figure 15.

23 Reprinted from (Spitler, et al. 2021). NBH=Number of boreholes. M×N is the form of representation of the borehole layout where M is the maximum number of boreholes along the horizontal (x) axis and N is the maximum number of boreholes along the vertical (y) axis.

Table 6. Overview of the G-Function Library Contents

Reprinted from (Spitler, et al. 2021)

| Configuration Name   | Notes                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|----------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Rectangle            | Standard M×N cases (i.e., M columns, N rows) with uniform spacing. Only one key is required to access a specific configuration.                                                                                                                                                                                                                                                                                                                                               |
| Zoned Rectangle      | Similar to the Rectangle configurations, this configuration type has had rows/columns removed from the interior zone to represent configurations where the interior spacing of the ground heat exchanger is greater than that of the exterior (or perimeter) spacing. This library defines a specific configuration using the N and M values for the exterior as well as Ni and Mi values for the interior section. Two keys are required to access a specific configuration. |
| Open Rectangle       | These configurations represent N by M rectangular cases where boreholes are only around the perimeter, but the perimeter can have more than one row of boreholes. The number of rows around the perimeter is specified with the key 't.' Two keys are required to access a specific configuration.                                                                                                                                                                            |
| C                    | This type of configuration may be thought of as an open rectangle configuration that has had some number of boreholes removed from the top side. The current C configurations in the library all have one row of boreholes around the perimeter. The number of boreholes removed is represented by the key 'r.' Two keys are required to access a specific configuration.                                                                                                     |
| L                    | These configurations consist of a line N boreholes long and M boreholes wide. The L cases have a single row of boreholes. Only one key is required to access a specific configuration.                                                                                                                                                                                                                                                                                        |
| U                    | This type of configuration is U-shaped, with an opening at the top. The U may have up to 3 perimeter rows of boreholes around all sides of the U. The number of perimeter rows is represented with 't.' Two keys are required to access a specific configuration.                                                                                                                                                                                                             |
| LopU (Lopsided U)    | These configurations consist of U cases that have had some number of boreholes removed from their right side. These configurations all have a single row of perimeter boreholes. The number of boreholes removed is represented by 'r.' Two keys are required to access a specific configuration.                                                                                                                                                                             |

Figure 15. Example of JSON file structures that represent a Rectangle borehole configuration (left) and a C configuration (right) 24

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000013_3d56b6b5e0e4eec8b2d2083e2394ac7995cf49b0a6f8cd07920b0bb3b8976eea.png
     method: vision-description
     described: 2026-11-11 -->

![Code editor screenshot of rectangle_5m_v1.0.json with an arrow on the single layout key](95032_images/image_000013_3d56b6b5e0e4eec8b2d2083e2394ac7995cf49b0a6f8cd07920b0bb3b8976eea.png)

Figure 15, left panel: dark-theme code editor screenshot of rectangle_5m_v1.0.json under HPXMLtoOpenStudio/resources/g_functions. One orange arrow points at the top-level key "1_1", the single key that selects a Rectangle layout. Beneath it are bore_locations, a g block whose entries are keyed like "5._192._0.08", and logtime; further collapsed layout keys follow ("1_10", "1_2", "1_3" and so on).

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000014_84cf7c06986c50e5750fa755d4e89891cbb125ff420ec268adefbf09c943dfd7.png
     method: vision-description
     described: 2026-11-11 -->

![Code editor screenshot of C_configurations_5m_v1.0.json with arrows on its two layout keys](95032_images/image_000014_84cf7c06986c50e5750fa755d4e89891cbb125ff420ec268adefbf09c943dfd7.png)

Figure 15, right panel: dark-theme code editor screenshot of C_configurations_5m_v1.0.json under HPXMLtoOpenStudio/resources/g_functions. Two orange arrows point at the nested keys "3_3" and "1", the two keys that together select a C layout. Inside are collapsed bore_locations, g and logtime entries, followed by a second top-level key "3_4" with its own "1" entry. The file runs to 430 lines.

Only the down-selected components of the JSON files with 10 or less boreholes are downloaded from the repository to be stored under the 'HPXMLtoOpenStudio/resources/g\_functions' module in the OpenStudio-HPXML repository (currently under development in the 'geothermal\_loop' branch at the time of writing of this report). This down-selection is done so that the live repository is not strained in terms of memory allocation for maintaining the g-function library contents that are irrelevant at a residential dwelling unit scale. The user is given the degree of freedom to choose the specific type of configuration (U vs. L, etc.). The actual layout of boreholes within each configuration type is then chosen by OpenStudio-HPXML based on whichever layout has the minimum land area dimensions requirement at the ground level.

The documentation distributed together with the g-function library (Spitler, et al. 2021) describes the interpolation methodology that a design tool can use to iteratively adjust and choose a suitable depth for a correctly sized ground heat exchanger. Each layout within each configuration in the original g-function library provides g-functions for five different segments of depth for each borehole, for the depths of 24 m (79 ft), 48 m (157 ft), 96 m (315 ft), 192 m (630 ft) and 384 m (1,260 ft). In actual energy simulation using OpenStudio-HPXML (using the EnergyPlus simulation engine), the borehole configurations generated will have different borehole depths than one of the discrete bins provided in the OpenEI g-function library. Hence, interpolation is necessary between the values given in the g-function library for an OpenStudio-HPXML run.

24 The orange arrows show the location of the keys within each JSON file that specify the exact layout within each borehole configuration. Screenshots taken from Visual Studio Code text editor.

Interpolation is performed in accordance with the methodology laid out in (Spitler, et al. 2021). The procedure for determining the final interpolated g-function values to a specific borehole configuration, borehole depth, and borehole radius is depicted in the Figure 16 below.

Figure 16. Summary of the g-function interpolation procedure From (Spitler, et al. 2021)

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000015_4e0e834577ca62244b368024ba1389acc61c4f5f161cfff94fd31840a94d19dc.png
     method: vision-description
     described: 2026-11-11 -->

![Flowchart of the four-step g-function interpolation procedure](95032_images/image_000015_4e0e834577ca62244b368024ba1389acc61c4f5f161cfff94fd31840a94d19dc.png)

Figure 16: flowchart of four boxes joined by downward arrows. Step 1: configuration selected with B, H, rb and B/H. Step 2: interpolate g-function values based on B/H, and the corresponding values of rb/H (to be used in the correction) and D/H (informational only). Step 3: calculate rb (interpolated value). Step 4: correct g-function values for the actual rb using Equation 1. No data are shown.

An example of a 5×8 rectangular borefield has also been provided in the g-function library User Guide, which was used to validate the functionality of the new approach implemented in the OpenStudio-HPXML workflow. For this validation purpose, the '5\_8 Rectangle' configuration has been retained in the down-selected g-function library, even though the total number of boreholes in this configuration exceeds the upper limit of 10 boreholes being modeled with OpenStudio-HPXML. Using one of the test files in the original OpenStudio-HPXML repository called 'base-hvac-test-case.xml,' an upgrade was implemented such that the heating and cooling system of this HPXML file was upgraded with a GHP system of the same capacity. The g-functions for this upgraded GHP system, as calculated with the new workflow implementation in OpenStudio-HPXML, were then compared against the values provided in the g-function library documentation (User Guide) example for the 5×8 rectangular borehole configuration. Figure 17 illustrates the validation of the g-functions from the new OpenStudio-HPXML run for the upgraded 'base-hvac-test-case.xml' case against the g-function library documentation results.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000016_aa3e725d033f56a66ececb988e75a63754ddf0f16fe8d8c8035c1b6eef7561b2.png
     method: vision-description
     described: 2026-11-11 -->

![Table image of g-function values A and B at 27 values of ln(t/ts)](95032_images/image_000016_aa3e725d033f56a66ececb988e75a63754ddf0f16fe8d8c8035c1b6eef7561b2.png)

Figure 17, left panel: a table rendered as an image, with columns ln(t/ts), A and B and 27 rows from ln(t/ts) = -8.5 to 3.003. A is the g-function from the OpenStudio-HPXML run and B the library documentation example. The two agree to about three decimal places throughout, from 2.6191 and 2.6190 in the first row to 43.8846 and 43.8850 in the last. The right panel plots the same values.

Figure 17. Validation of g-function outputs from the example 5x8 rectangular borehole configuration. 25  The 'A' dots are the expected g-function data and 'B' is the interpolated g-function.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000017_099c716c5f0ef5cfa411df2378251f51da8bc43dbd09baac7b3143045bfa52d4.png
     method: vision-description
     described: 2026-11-11 -->

![Line and scatter chart of g-function value against ln(t/ts), series A on series B](95032_images/image_000017_099c716c5f0ef5cfa411df2378251f51da8bc43dbd09baac7b3143045bfa52d4.png)

Figure 17, right panel: chart titled 'g-function validation'. X-axis is ln(t/ts), -10 to 4; y-axis is g-function value, 0 to 50. Series A is plotted as dots and series B as a line. Both trace one S-shaped curve, from about 2.6 at ln(t/ts) = -8.5 to about 44 at 3, steepest between -4 and 0; the dots sit on the line. The left panel tabulates the values.

For this upgrade measure the default configuration ground heat exchanger is assumed to be rectangular in ResStock, although advanced users can specify alternate configurations. From the g-function library, the borehole spacing, B, is assumed to be 5 m and the depth, 𝐷𝐷 , will be assumed to be 2 m. The values for dimensionless time 𝑡𝑡 / 𝑡𝑡 𝑠𝑠 are taken directly from the library (which corresponds to the existing array of dimensionless time). A maximum number of boreholes of 10, consistent with the current implementation of the ground domain, will also be enforced.

Note that in some cases, multiple borehole placements can occur for the same configuration. For example, a 'Rectangle' for six boreholes can be either 1x6 or 2x3. There are currently no plans to implement the ability to specify the exact configuration of the ground heat exchanger, just the shape of the configuration. When a default must be chosen, OpenStudio-HPXML will default to the configuration closest to a square, making the implicit assumption that this will reduce the required land area at the expense of having more interaction between boreholes. In the example of six boreholes, the default configuration for 'Rectangle' would be 2x3 rather than 1x6.

25  A = g-functions generated from the upgraded OpenStudio-HPXML example file 'base-hvac-test-case.xml'; B = g-function library documentation example for interpolated and corrected g-function values for the 5x8 rectangular configuration (M=5, N=8, B=7m, H=150m, D=2m, rb = 80 mm).

## 2.3  Electric Panel Modeling

This section summarizes the electrical information for the ducted heat pump upgrade. Electrical information is used in ResStock to assess whether the dwelling unit's electrical panel would become space constrained or over capacity due to this upgrade.

The electric load assumption for all GHP upgrades is borrowed from another heat pump upgrade, the air-to-air heat pump without electric backup. This is a limitation of this work.

The power rating of a ducted heat pump system is the sum of the power rating of the compressor, the air handler, and any electric backup allowed to operate simultaneously, which are summarized in Table 7. The heat pump compressor power rating is estimated based on its design heating capacity using a regression equation derived from product labels. The air handler power rating is estimated from the design airflow rate and OS-HPXML assumption of fan power. The electric resistance backup power rating is directly converted from its heating capacity at an efficiency of 100%. For more information on the modeling assumptions, see the Technical Reference Document (Reyna, et al. 2025).

Table 7. Default Power Rating of Ducted Heat Pump System Components

| Component            | Power Rating [W]                                  | Note                                                     |
|----------------------|---------------------------------------------------|----------------------------------------------------------|
| Heat pump compressor | (0.631 * Heating_Capacity [kBtu/h] + 1.615) * 240 | Regression of Minimum Circuit Amp, multiplied by voltage |
| Air handler          | Air_Flow [cfm] * Fan_Power [W/cfm]                | Default to OS-HPXML assumptions                          |

Ducted heat pumps require at least one 208/240V circuit, each of which is protected by a double-pole breaker. The specific number of circuits depend on whether the heat pump has backup heating (dual-fuel or electric) and how its indoor and outdoor units are configured along with the backup. Table 8 summarizes the wiring configuration for ducted heat pumps assumed in ResStock 2025 Release 1. For example, a dual-fuel heat pump is assumed to have a 120V air handler on one circuit and another 240V circuit for the compressor. For a heat pump with an electric backup, the air handler is commonly 240V to allow for the strip heat to be on the same circuit. This is also the assumption in ResStock 2025 Release 1. The maximum overcurrent protection allowed per circuit is assumed to be up to 50A. Therefore, more circuits may be required for larger heat pump systems, which correspond to the use of multiple compressors and/or heat kits in real life.

Although upgrading to a heat pump replaces both the heating and cooling systems, it may require more electrical circuits and breaker space than what becomes available by removing the existing HVAC equipment. The heat pump upgrade may also add more connected load to the panel, especially when the backup is sized for emergency use. The power rating of heat pump systems is driven by their heating configuration and the presence of electric resistance backup. Therefore, homes in colder climates are more likely to face a capacity constraint when upgrading to a heat pump since a backup is often required to supplement the heat pump performance and they are more likely to have fuel heating previously.

Table 8. Default Voltage and Breaker Space for Ducted Heat Pumps.

(Note: ckt: circuit, ODU: outdoor unit or heat pump compressor, IDU: indoor unit or air handler)

| Heat Pump System                               | Circuits                          | Breaker Spaces                                      |
|------------------------------------------------|-----------------------------------|-----------------------------------------------------|
| Air-to-air / ground-to- air, ducted, no backup | ckt 1: 240V, ODU ckt 2: 240V, IDU | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 2 |

Electrical panel constraint modeling is added to ResStock 2025 Release 1 via OpenStudio-HPXML measures in 2025. As new electric loads are added into the home during an improvement project, the electrical panel may not have enough capacity or space headroom to accommodate these new circuits. Thus, the panel may become constrained, requiring an electrical upgrade that may include upsizing the service entrance. Panel constraints can also be mitigated in other ways without the panel or service being upsized, by using load shedding devices, circuit sharing devices, or a smart panel to allow more loads to be connected; low-power, combination, or smart appliances to reduce electric loads at the source; slim tandem breakers or subpanels for more space; and more. The panel constraint estimate from the upgrade measure allows for the costing of any potential electrical upgrade or mitigation, thus helping to capture the total cost of upgrade more holistically across the housing stock.

Panel capacity and space constraints are modeled using a service load and a breaker space calculation, respectively. The load calculation is based on 2023 National Electrical Code's load-based method in Section 220, which guides how the load diversity should be estimated and summed to estimate the total load connected to the panel. When this total load converted to ampacity exceeds the service rating of the panel, the panel is considered capacity constrained in ResStock 2025 Release 1. Similarly, the panel is considered space constrained when the total occupied breaker space counted from the bottom-up exceeds the rated space count of the panel. The panel's capacity and space ratings are probabilistically sampled based on other housing characteristics such as heating fuel and the presence of certain appliances. Users are encouraged to reevaluate these constraint metrics according to other considerations, such as a margin of safety to account for uncertainty in the modeling process. For more details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna, et al. 2025).

## 2.4 OpenStudio-HPXML Measure Inputs

This measure includes a water-to-air GHP with a single-stage compressor, variable-speed fan rated at a heating coefficient of performance (COP) of 3.8 and a rated cooling energy efficiency ratio (EER) of 18.6. The ground heat exchanger is a rectangular and vertically drilled single U-tube design with enhanced grout and piping. This section will describe the inputs, sizing methodology, and modeling methodology for both the heat pump and the ground heat exchanger.

There are numerus ResStock arguments assigned in the HVAC Heating Efficiency characteristic. The arguments being specified (different than the default OpenStudio-HPXML defaults) that help distinguish these technologies from other heat pump upgrade measures are below.

## 2.4.1  GHP Backup System

GHPs typically do not have integrated backup systems because they are designed to operate efficiently across a wide range of temperatures by leveraging the relatively constant ground temperature. The inherent stability and efficiency of GHPs eliminate the need for integrated backups in most installations. The GHP upgrade measures will not be modeled with integrated backup systems.

## 2.4.2  GHP Sizing Methodology

The design heating and cooling loads are calculated in accordance with Air Conditioning Contractors of America (ACCA) Manual J (ACCA 2016), and the equipment size is selected based on ACCA Manual S (ACCA 2014) using a routine included in OpenStudio-HPXML. ACCA Manual J is a method for calculating residential building loads. The heating and cooling design temperatures are picked as the '99%' heating outdoor temperature and '1%' cooling outdoor temperature; that is, only 1% of hours in the year are colder or hotter, respectively, than the design temperature. ACCA Manual S uses these load calculations to select appropriately sized HVAC equipment, prioritizing cooling load to avoid issues like short cycling and poor humidity control. Using the dwelling unit's characteristics and location, the sizing strategy will be set to heat\_pump\_sizing\_methodology=MaxLoad . According to the OpenStudio-HPXML documentation:

MaxLoad : Autosized heat pumps have their nominal capacity sized based on the larger of heating/cooling design loads, while taking into account the heat pump's reduced capacity at the design temperature, such that no backup heating should be necessary.

## 2.4.3 Grout and Pipe

For both the grout type and pipe type, HPXML provides inputs as 'standard' or 'thermally enhanced.' OpenStudio-HPXML uses grout conductivity of 0.75 Btu/h-ft-°F for standard grout (IGSPHA 2014) and 1.2 Btu/h-ft-°F 26 for thermally enhanced grout (Liu, et al. 2021). OpenStudio-HPXML uses pipe conductivity of 0.23 Btu/h-ft-°F for standard pipe and 0.4 Btu/h-ft-°F for thermally enhanced pipe (Liu, et al. 2021). Per conversations with industry, systems being installed today typically use thermally enhanced grout and pipes. The GHP measures use 'thermally enhanced' grout and pipe conductivities.

## 2.4.4 Single-Stage GHP Heating and Cooling Efficiency

The compressor type significantly impacts the EER and COP of a GHP by affecting how efficiently the system transfers heat and matches the load. Two-stage and variable-speed compressors can fine-tune this process, reducing energy losses and improving heat exchange efficiency, especially under partial load conditions. Single-stage compressors use more energy through frequent on-off cycles. These extra cycles require more energy to start up and cause inefficient operation, either by overworking or underworking, leading to temperature fluctuations and unnecessary energy use.

26 The middle of the range of 0.8 Btu/h-ft-°F -1.6 Btu/h-ft-°F for Bentonite-additive mixtures with sand or graphite.

ENERGY STAR ®  provides a list of ENERGY STAR qualified products for GHPs. The research team downloaded the 2025 Most Efficient GHP list. 27 From the dataset, only the closed-loop water-to-air heat pump systems were selected. Model duplicates and systems with no EER or COP values were removed from the dataset before processing. After the filtering there were 694 systems in the dataset, and 195 were single-stage systems. The manufacturer websites were used to identify if each of the models listed in the ENERGY STAR 2025 most efficient list had a single-stage, two-stage, or variable-speed compressor. Among the products in the database, the range of EER and COP were calculated based on the compressor type, shown in Table 9 and Table 10.

Table 9. ENERGY STAR 2025 Most Efficient GHP List and the Range of COP by Compressor Type

|                 | COP   | COP   | COP   | COP    | COP   | COP   |
|-----------------|-------|-------|-------|--------|-------|-------|
| Compressor Type | Min   | 25th  | Mean  | Median | 75th  | Max   |
| Single-Stage    | 3.5   | 3.6   | 3.8   | 3.8    | 3.9   | 4.3   |
| Two-Stage       | 3.5   | 3.8   | 4.0   | 4.0    | 4.1   | 4.9   |
| Variable-Speed  | 4.1   | 4.3   | 4.4   | 4.4    | 4.4   | 4.6   |

Table 10. ENERGY STAR 2025 Most Efficient GHP List and the Range of EER by Compressor Type

|                 | EER   | EER   | EER   | EER    | EER   | EER   |
|-----------------|-------|-------|-------|--------|-------|-------|
| Compressor Type | Min   | 25th  | Mean  | Median | 75th  | Max   |
| Single-Stage    | 16.0  | 17.8  | 18.8  | 18.6   | 19.6  | 22.3  |
| Two-Stage       | 16.0  | 19.2  | 20.5  | 20.5   | 22.0  | 26.1  |
| Variable-Speed  | 26.3  | 29.6  | 30.9  | 30.9   | 32.3  | 33.8  |

Using the data from ENERGY STAR 2025 Most Efficient GHP list and the processed metrics in Table 9 and Table 10, the median values were chosen for the single-stage upgrade GHP measure inputs: heating efficiency=3.8 COP, cooling efficiency=18.6 EER.

## 2.4.5 Other Inputs

While some of the key inputs and their values are discussed above, Table 11 summarizes inputs for the GHP measure in ResStock and OpenStudio-HPXML.

[27 https://www.energystar.gov/most-efficient/me-certified-geothermal-heat-pumps/results?is\_most\_efficient\_filter=Most%20Efficient](https://www.energystar.gov/most-efficient/me-certified-geothermal-heat-pumps/results?is_most_efficient_filter=Most%20Efficient)

Table 11. Summary of the GHP, Geothermal Loop, and Soil Inputs

| Input                                             | Value                                                                                      | Source                                                                 |
|---------------------------------------------------|--------------------------------------------------------------------------------------------|------------------------------------------------------------------------|
| Geothermal loop borefield configuration           | Rectangle                                                                                  | OpenStudio-HPXML Geothermal Loops default 28                           |
| Geothermal loop boreholes diameter                | 5 in                                                                                       | G-Function Library for Modeling Vertical Bore Ground Heat Exchanger 29 |
| Geothermal loop boreholes spacing                 | 16.4 ft                                                                                    | G-Function Library for Modeling Vertical Bore Ground Heat Exchanger    |
| Geothermal loop boreholes count                   | Autosized (in ft)                                                                          | Based on ACCA manual J and S load calculations 30                      |
| Geothermal loop boreholes length                  | Autosized (in ft)                                                                          | Based on ACCA manual J and S load calculations                         |
| Geothermal loop boreholes length min/max          | Min=78.74 ft, max=498 ft                                                                   | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop configuration                     | Vertical                                                                                   | The measure definition                                                 |
| Geothermal loop flow rate                         | 3 times heating/cooling capacity in tons, minimum of 3 gal/min (Meline and Kavanaugh 2019) | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop fluid                             | 80% water, 20% propylene glycol 31                                                         | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop grout type                        | Thermally enhanced 1.2 Btu/hr-ft-°F                                                        | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop min/max exiting fluid temperature | min=32°F, max=95°F 32                                                                      | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop pipe borehole burial depth        | 6.74 ft                                                                                    | G-Function Library for Modeling Vertical Bore Ground Heat Exchanger    |
| Geothermal loop pipe diameter                     | 1.25 in                                                                                    | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop pipe roughness                    | 0.000001                                                                                   | High density polyethylene roughness                                    |
| Geothermal loop pipe type                         | Thermally enhanced 0.4 Btu/hr-ft-°F                                                        | OpenStudio-HPXML Geothermal Loops default                              |
| Geothermal loop shank spacing                     | U-tube spacing + pipe outer diameter                                                       | OpenStudio-HPXML Geothermal Loops default                              |
| Ground heat exchanger g-functions                 | Auto-calculated                                                                            | G-Function Library for Modeling Vertical Bore Ground Heat Exchanger    |
| Heat pump airflow defect ratio                    | 0                                                                                          | OpenStudio-HPXML Ground-to-Air Heat Pump default 33                    |

[28  https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow\_inputs.html#hpxml-geothermal-loops](https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow_inputs.html#hpxml-geothermal-loops)

[29 https://gdr.openei.org/submissions/1325](https://gdr.openei.org/submissions/1325)

[30  https://www.acca.org/home](https://www.acca.org/home)

[31  Based on a common heat transfer fluid for GHPs: https://www.chempoint.com/products/dow/dowfrost-glycol-thermal-fluids/dowfrost-propylene-glycol-thermal-fluids/dowfrost-geo-20](https://www.chempoint.com/products/dow/dowfrost-glycol-thermal-fluids/dowfrost-propylene-glycol-thermal-fluids/dowfrost-geo-20)

32  Recommended from Technical Advisory Group in the Acknowledgements

[33  https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow\_inputs.html#ground-to-air-heat-pump](https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow_inputs.html#ground-to-air-heat-pump)

| Input                                    | Value                                                              | Source                                             |
|------------------------------------------|--------------------------------------------------------------------|----------------------------------------------------|
| Heat pump backup type                    | None                                                               | The measure definition                             |
| Heat pump charge defect ratio            | 0                                                                  | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Heat pump cooling capacity               | Autosized                                                          | Based on ACCA manual J and S load calculations     |
| Heat pump cooling compressor type        | Single-stage                                                       | The measure definition                             |
| Heat pump cooling efficiency type        | EER                                                                | N/A                                                |
| Heat pump cooling efficiency             | 18.6                                                               | ENERGY STAR 2025 Most Efficient List               |
| Heat pump cooling sensible heat fraction | 0.73 34                                                            | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Heat pump fan power                      | 0.5 W/cfm if COP ≤ 8.75/3.2, else 0.375 W/cfm 35                   | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Heat pump fraction cooling load served   | 1                                                                  | Serves the entire cooling load                     |
| Heat pump fraction heat load served      | 1                                                                  | Serves the entire heating load                     |
| Heat pump heating capacity               | Autosized                                                          | Based on ACCA manual J and S load calculations     |
| Heat pump heating efficiency             | 3.8                                                                | ENERGY STAR 2025 Most Efficient List               |
| Heat pump heating efficiency type        | COP                                                                | N/A                                                |
| Heat pump is shared system               | FALSE                                                              | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Heat pump power                          | 80 W/ton 36                                                        | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Heat pump sizing methodology             | MaxLoad                                                            | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Heat pump type                           | Water-to-air                                                       | The measure definition                             |
| Heat pump unit location                  | Conditioned space                                                  | OpenStudio-HPXML Ground-to-Air Heat Pump default   |
| Soil conductivity                        | Distribution that varies by ASHRAE climate and moisture zone       | Southern Methodist University Geothermal Lab, USDA |
| Soil undisturbed temperature             | Varies by location. Uses a lookup table based on the L. Xing model | L. Xing appendix A-3 (Xing 2014)                   |
| Soil volumetric heat capacity            | 771,245 (J/K-m 3 )                                                 | OpenStudio-HPXML Site default 37                   |

[34 https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow\_inputs.html#id718](https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow_inputs.html#id718)

[35 https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow\_inputs.html#id720](https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow_inputs.html#id720)

[36 https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow\_inputs.html#id978](https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow_inputs.html#id978)

37 https://openstudio-hpxml.readthedocs.io/en/v1.9.1/workflow\_inputs.html#hpxml-site. Calculated from other values.

## 2.5 Limitations and Concerns

1. The ground heat exchanger design is based on a Level 1 method (described in Section 2.2.7), and other more detailed methods have been established. Given that this workflow explicitly targets residential buildings, and the approach is used to model multifamily buildings on a unit-by-unit basis (described in more detail below as an additional limitation and concern), ground heat exchangers are relatively small, and individual boreholes have relatively little interaction with each other. Level 1 methods are therefore more appropriate for the simpler geometries that occur in residential buildings. In addition, the OpenStudio-HPXML workflow is very explicitly designed with speed as a key priority. Annual hourly simulations of a dwelling unit are designed to take seconds rather than minutes, which enables other applications like BEopt™ and ResStock to run thousands to hundreds of thousands of simulations quickly to help analyze the optimal building design and the housing stock at a national scale. Implementing the more detailed approaches would require time-series loads, which would require running building models multiple times (once to get the loads, then again with the GHP installed), more than doubling the run time. Given these considerations, a Level 1 approach is considered appropriate for the goals of this particular workflow. Technical advisory group feedback has also indicated that a Level 1 approach is appropriate for many residential applications.
2. The g-function library is static. The library of g-functions is static and is not planned to be updated frequently. It is recommended that over time, the library be updated with the outputs of GHEDesigner as a future effort. This introduces some degree of maintenance burden if and when new approaches (or new, more accurate g-functions) are introduced. This can also introduce uncertainty over time about where certain inputs came from, as exemplified by the currently implemented g-functions that are poorly documented. To address this, thorough documentation (such as this document, but also in the OpenStudio-HPXML documentation and the code itself) will clearly state the source of all empirical data, as well as any assumptions made within the workflow. The team also created a direct connection to an existing g-function library so that if the library is updated, new g-functions can easily be downloaded and integrated into the workflow.
3. Large uncertainty exists in soil thermal property data. To account for this, documentation will point users to some of the best available resources with thermal properties of different soil types, as well as recent work that estimates the average soil conductivity as a function of climate zone (X. W. Liu 2016). This can help guide users to make more informed guesses on soil properties if desired. However, given the large amount of uncertainty that exists, we will not implement location-specific defaults to avoid giving the impression of a level of precision that does not exist.
4. OpenStudio-HPXML models multifamily buildings on a unit-by-unit basis, rather than modeling all units within a building simultaneously. There are several implications to this modeling assumption for GHPs. The ground heat exchanger for a single unit is much smaller than would be required for the entire building, which means different g-functions would be used for this approach, and less interaction between boreholes occurs in the current approach. This likely means that this approach

- underestimates the total number of boreholes required for supporting the whole multifamily building. This may also underestimate the costs associated with installing a GHP, especially around the ground heat exchanger sizing. While costs may be estimated for the whole building and then attributed to individual units, the reduced number of boreholes will also lead to lower estimated installed costs. Given the complexity of dealing with the interactions (which are not a simple function of the overall size of the building, but depend on several other factors as well), this is documented as a known limitation and area of caution when understanding the results that come from modeling multifamily buildings and community-scale GHP installations. Note that large high rises (&gt;8 stories) are excluded from having GHPs applied entirely because of this limitation.
5. GHP performance curves are based on a single unit. The approach to modeling the GHP used here is based on generating a performance map for a single unit, rather than trying to generate 'generic' curves that represent the performance of this technology as a product class. Some care has been taken in picking the unit used to specify the performance curves. The approach is to pick a product with rated performance that seems representative of the typical efficiency seen in this class of product relative to other ENERGY STAR-rated GHPs. The performance curves are also based on a product from a major U.S. based manufacturer of this technology with a long track record to try to ensure that performance is closer to representative, rather than picking the product with the highest efficiency on the market today or the newest product to hit the market. There is some inherent uncertainty in picking any single set of performance curves to represent an entire class of product, but the NLR residential team has had success with this approach representing multiple products of similar design (same refrigerant, similar condenser lengths, etc.) for other technologies like ASHPs and heat pump water heaters. Unit-specific product curves have been used to represent heat pump water heater performance in the OpenStudio-HPXML workflow, and validation efforts have shown that the curves do not vary substantially from manufacturer to manufacturer for other technologies. The performance curves used here are also for a single-stage GHP.
6. A new approach to cycling losses is being used for GHPs compared to other residential HVAC systems. This new approach is based on a European standard and has steeper penalties on energy use at very low part-load conditions compared to the approach used for air-to-air systems such as air conditioners and ASHPs. This could potentially lead to GHPs assuming more energy is wasted during cycling, particularly in climates where there are unbalanced loads (heavily heating- or cooling-dominated climates) or mild climates when comparing these options in different upgrade scenarios.
7. Calculations are performed for only a single year. OpenStudio-HPXML is a tool designed primarily for annual calculations, rather than calculations over multiple years. For GHPs, if the heating loads are substantially larger than the cooling loads, this may lead to a thermal imbalance (Saaly and Maghoul 2019). Over the course of multiple years of operation, extracting heat from the ground can lead to changes in the soil temperature. This leads to decreases in the outlet temperature from the ground heat exchanger and reduced efficiency of the GHP. The magnitude of this change depends on the size of the ground heat exchanger, the difference in heating and cooling loads, and how long the system has been operating. As ground temperature changes over the course of a period

much longer than the annual simulations performed here, it is difficult to account for this effect over the lifetime of the GHP. Additional work would be required to try to correct for this effect over the lifetime of the system.

## 3  Results

This measure replaces the existing applicable HVAC equipment with a new GHP system. The measure requires an existing system to be in place, as some inputs from the existing system are recycled for use with the new system. Specifically, this measure implements a single-stage compressor, variable-speed fan water-to-air heat pump system with a vertical ground heat exchanger.

## 3.1 Annual Stock Savings

Overall stock-level energy consumption for baseline and Single Stage GHP is shown in Figure 18 (full stock) and Figure 19. Single-stage GHPs reduce site energy consumption 24.3% at the stock level (Figure 18), and by 31.3% in dwellings applicable to the GHP upgrade (Figure 19). All results are site energy in TBtu regardless of fuel used. Results are filtered such that the baseline contains only buildings for which the GHP upgrade is applicable. Refer to Section 2.1 for the applicability criteria for GHPs. GHP upgrades were applicable to 71% of the homes included in the ResStock 2025 Release 1. 38 Heating energy decreases by 45% for these homes, but electricity used for space heating more than doubles when GHPs are installed due to the substantial amount of fuel switching away from natural gas (and to a lesser extent, fuel oil and propane). Cooling energy consumption decreases by 19%. Note that the baseline includes homes that do not have cooling or are partially conditioned by room air conditioners (but use ducted heating systems, so a GHP upgrade is still applicable), in which the GHP upgrade increases energy consumption for cooling. Less than 100% of the space is cooled for about 33% of the homes with cooling equipment. While GHPs are more efficient than room air conditioners, cooling now also has associated duct losses in this case. Duct losses can range from 0%, no loss, to 30% loss in ResStock.

[38 More information on ResStock sampling can be seen in Sections 6.3 and 7.3 in https://nrel.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide\_2025\_1.pdf.](https://nrel.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide_2025_1.pdf)

Figure 18. Total energy consumption for the baseline and single-stage GHP measure upgrade for the entire stock

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000018_8a050bcd65a4fe768564b737f6c008027678f9907a50df281584a00ee3f6a22a.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of total stock energy use by end use and fuel, baseline vs single-stage GHP](95032_images/image_000018_8a050bcd65a4fe768564b737f6c008027678f9907a50df281584a00ee3f6a22a.png)

Figure 18: stacked bar chart for the entire stock. Y-axis is annual energy consumption in TBtu, 0 to 12k; the two bars are Baseline (total 11784) and Single-Stage GHP (total 8915), stacked by end use and fuel (appliances, misc, cooling, lighting, heating, hot water, each by electricity, natural gas, fuel oil and propane). Fuel-fired heating segments shrink to almost nothing while electric heating grows from 874.0 to 1858.6 TBtu.

Figure 19. Total energy consumption for the baseline and single-stage GHP measure upgrade, includes only dwellings that have upgrade applied

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000019_f87fe3a9790ad142819b296ed353f131e5adbcb877b78e44cd7342d0acd8f343.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of energy use by end use and fuel for upgraded dwellings only, baseline vs single-stage GHP](95032_images/image_000019_f87fe3a9790ad142819b296ed353f131e5adbcb877b78e44cd7342d0acd8f343.png)

Figure 19: stacked bar chart for dwellings that receive the upgrade only. Y-axis is annual energy consumption in TBtu, 0 to 12k; the two bars are Baseline (total 9154) and Single-Stage GHP (total 6286), stacked by the same end-use and fuel segments as Figure 18. Fuel-fired heating disappears from the upgrade bar and is replaced by a larger electric heating segment; the non-HVAC segments are unchanged.

Figure 20 shows the energy consumption of baseline and GHP upgrade cases disaggregated by baseline heating fuel. Natural gas is used by the majority of the stock and therefore makes up the majority of the residential stock. Propane and fuel oil are the least common, primarily used in more rural areas without access to natural gas infrastructure. Fuel oil is generally used in the New England region and rarely used in other parts of the country. For homes with natural gas, installing a single-stage GHP reduces heating energy by 50% due to the higher efficiency of the GHP relative to the baseline equipment, primarily furnaces. Note that heating fan and pump energy do increase substantially, largely attributable to the pump energy use associated with the GHPs, but these increases have a minor impact relative to the overall savings of the more efficient equipment. Cooling energy savings are much less substantial due to the much smaller difference in the efficiency of equipment used in the baseline and upgrade cases across the stock and because some units do not have cooling in the baseline stock.

Figure 20. Total energy consumption for the baseline and single-stage GHP upgrade sorted by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000020_5d8338e660d97856439511ce17f6d62eca9de204245c9341ea9503ce7348da78.png
     method: vision-description
     described: 2026-11-11 -->

![Four panels of stacked energy use bars by baseline heating fuel, baseline vs single-stage GHP](95032_images/image_000020_5d8338e660d97856439511ce17f6d62eca9de204245c9341ea9503ce7348da78.png)

Figure 20: four-panel stacked bar chart, one panel per baseline heating fuel, each with a Baseline and a Single-Stage GHP bar on a shared y-axis of annual energy consumption in TBtu (0 to about 5,700). Totals fall in every panel: Electricity 2397 to 2040, Fuel Oil 567 to 316, Natural Gas 5618 to 3587 and Propane 572 to 342. Segments are the end uses and fuels of Figure 18.

Figure 21 shows the baseline and upgrade energy savings disaggregated by Building America climate zone. Savings occur across all climate zones for both heating and cooling. However, overall electricity consumption increases substantially in cold and mixed-humid climates, largely due to replacing non-electric heating with electric heating. Cooling energy consumption decreases across all climate zones, with the most substantial savings occurring in hot-humid climates.

Figure 21. Total energy consumption for baseline and single-stage GHP upgrade sorted by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000021_f26931939b374ad3053c1cd3f44a330be42a79f99af48cf227fd0a0adc0587e2.png
     method: vision-description
     described: 2026-11-11 -->

![Eight panels of stacked energy use bars by Building America climate zone, baseline vs single-stage GHP](95032_images/image_000021_f26931939b374ad3053c1cd3f44a330be42a79f99af48cf227fd0a0adc0587e2.png)

Figure 21: eight-panel stacked bar chart, one panel per Building America climate zone, each with a Baseline and a Single-Stage GHP bar on a shared y-axis of annual energy consumption in TBtu (0 to about 4,000). The largest totals are Cold (3947 falling to 2335), Mixed-Humid (2907 to 2014) and Hot-Humid (1282 to 1103); Hot-Dry, Marine, Mixed-Dry, Very Cold and Subarctic are far smaller. Totals fall in every zone.

## 3.2 State Average Energy Savings and GHP Efficiency

Figure 22 shows the average cooling energy savings between the baseline and upgrade scenarios in different states in the contiguous United States. Note that savings can be negative, sometimes substantially, in cases where a substantial portion of the housing stock did not have cooling in the baseline. In the results below many units in Vermont, Maine, New Hampshire, Wyoming, and Montana do not have cooling or do not cool their entire floor area. The adoption of GHPs adds cooling and conditioning to the entire floor area, resulting in a cooling energy increase. Similarly, Washington and California see an increase in cooling load due to a large portion of the dwelling units being in the Marine IECC climate zone, where many homes do not have cooling or do not cool their entire floor area.

In states where cooling loads are substantial and the majority of the state has cooling in the baseline, such as most of the southeastern U.S., average cooling energy savings of 20% -30% are possible across the stock. For states with negative savings, there is a substantial comfort benefit to cooling the entire space. This benefit will become even more substantial with the projected rise in cooling degree days in the coming decades (EPA 2024).

Figure 22. Annual cooling energy savings for a single-stage GHP over the baseline (negative savings indicate a cooling load increase)

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000022_c75c66ef7dafa438308da9bc1e62571e4be42eaa26e593a3a820d5fb92475cf0.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent cooling energy savings from the single-stage GHP, labelled by state](95032_images/image_000022_c75c66ef7dafa438308da9bc1e62571e4be42eaa26e593a3a820d5fb92475cf0.png)

Figure 22: choropleth map of the contiguous United States, each state labelled with its percent cooling energy savings and coloured in six bins from -100 to -75% up to 25 to 50%. Most states save roughly 20% to 31%, for example South Dakota 31.6% and Kansas 31.3%. Savings are negative in Vermont (-92.0%), Maine (-56.2%), Washington (-17.7%), New Hampshire (-11.9%), Wyoming, Montana and California.

Figure 23 shows the heating energy savings from installing GHPs across the country. Unlike cooling, nearly every home in the contiguous United States has a heating system, so significant savings are seen in all states. The vast majority of homes also use fuel-fired heating systems with a much lower efficiency than the average efficiency of a GHP, so more substantial savings are possible than for cooling. Savings are smallest in the southeastern U.S., which also has some of the lowest heating loads in the country.

Figure 23. Annual heating energy savings for a single-stage GHP compared to the baseline

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000023_0243a1e3739940b80830bd87b4cbf70ec6d53a927ebca13e3ccb6c1ff469b095.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent heating energy savings from the single-stage GHP, labelled by state](95032_images/image_000023_0243a1e3739940b80830bd87b4cbf70ec6d53a927ebca13e3ccb6c1ff469b095.png)

Figure 23: choropleth map of the contiguous United States, each state labelled with its percent heating energy savings and coloured in seven bins from 50.0 to 52.5% up to 65.0 to 67.5%. Every state saves more than half of its heating energy: the lowest label is Florida at 50.6% and the highest Maine at 67.9%. The lightest bins are confined to the Southeast, and most other states are above 60%.

Figure 24 shows the average cooling COP for the single-stage GHP. In this context, COP is the ratio between cooling load delivered and the electricity consumed by the cooling unit and the air handler fan to meet that cooling load. This is not to be confused with the rated COP of the system. The COP being reported is the state average simulated COP and does not include duct losses, which may be substantial. Cooling efficiency is highest in heating-dominated states, particularly in the upper Midwest, which have cooler ground temperatures in summer. However, these states also have the lowest cooling loads, so the overall savings are more modest in these locations. Cooling COPs range from 2.9 to 3.7 at the state level, with almost all states achieving a COP over 3. Note that individual buildings within each state may have higher or lower COPs than the state average due to differences in climate within a state and other factors.

Figure 24. Average cooling COP of single-stage GHP by state

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000024_67f5a27b9452a8ca7248a9ffa63a3c6cd025ab979c3aed648c1940377a8c11d8.png
     method: vision-description
     described: 2026-11-11 -->

![State map of average cooling COP of the single-stage GHP, labelled by state](95032_images/image_000024_67f5a27b9452a8ca7248a9ffa63a3c6cd025ab979c3aed648c1940377a8c11d8.png)

Figure 24: choropleth map of the contiguous United States titled 'Cooling COP Single Stage GHP', each state labelled with its average simulated cooling COP and coloured in four bins from 2.8 to 3.0 up to 3.4 to 3.6. Values rise from south to north: Florida is lowest at 2.90, the Gulf states are near 3.0, and Montana and Idaho are highest at 3.70.

Figure 25 shows the average heating COP for the single-stage GHP. The COP does not include duct losses, which may be substantial, particularly in existing homes where ducts are often located in unconditioned spaces and are not upgraded as part of the GHP measure. These losses can significantly degrade overall system performance relative to the rated equipment COP. The reported COPs focus solely on the efficiency of the equipment itself.

Observed heating COPs range between 2.0 and 2.4 across climate zones, with lower values in the coldest states. Colder regions not only experience lower ground temperatures (which reduce heat pump efficiency due to decreased entering water temperatures), but also tend to have higher annual heating loads, further stressing the system. Additionally, these COP values reflect simulated operation conditions that diverge from the idealized lab test settings under which manufacturers report rated COPs. In practice, GHPs often operate at part-load conditions where cycling is frequent, especially during shoulder seasons. This introduces cycling losses not captured in steady-state ratings.

Despite these inefficiencies, GHPs still deliver substantial energy savings over conventional combustion systems. Even high-efficiency condensing furnaces top out at annual fuel utilization efficiencies (AFUEs) around 0.96, and many existing systems-especially older, non-condensing furnaces-operate in the range of 0.6 to 0.8. Therefore, even a GHP with a field COP in the 2.0 to 2.4 range offers a significant performance improvement over a typical fossil fuel heating system.

Figure 25. Average heating COP of single-stage GHPs by state

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000025_a03296a97463bb0252888ce12f6a603833556caf42e347f20e727684830519d8.png
     method: vision-description
     described: 2026-11-11 -->

![State map of average heating COP of the single-stage GHP, labelled by state](95032_images/image_000025_a03296a97463bb0252888ce12f6a603833556caf42e347f20e727684830519d8.png)

Figure 25: choropleth map of the contiguous United States titled 'Heating COP Single Stage GHP', each state labelled with its average simulated heating COP and coloured in three bins: 2.0 to 2.2, 2.2 to 2.4 and 2.4 to 2.6. Northern Plains, upper Midwest and northern New England states are lowest (North Dakota 2.04), most others fall between 2.2 and 2.4, and Louisiana is highest at 2.40.

## 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only

Energy bills for applicable dwelling units only are shown below in the following figures. On average, energy bills decreased 3% for the single-stage GHP. This is shown in Figure 26. Electricity bills increased slightly, while natural gas, fuel oil, and propane bills all decreased. Electric bills increasing on average is to be expected because of fuel switching from non-electric heating to electric heating, and then some units receiving cooling if they did not have air conditioning before the single-stage GHP.

Figure 26. Average annual energy bill broken out by fuel type for dwelling units that received the single-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000026_8f9e30a4dd7c5aea3c2e26ca80ebbf5751cdba5722b9fe2695565978c967718e.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual energy bills by fuel, baseline vs single-stage GHP](95032_images/image_000026_8f9e30a4dd7c5aea3c2e26ca80ebbf5751cdba5722b9fe2695565978c967718e.png)

Figure 26: horizontal grouped bar chart. X-axis is bills in USD, 0 to about 2,800; rows are electricity, natural gas, fuel oil, propane and all fuels (labelled out.bills.electricity.usd and so on), each with Baseline and 'Single-Speed GHP' bars. Electricity rises from about 2,000 to about 2,500 USD, natural gas falls from about 560 to about 180, and the all-fuels total falls slightly.

Figure 27 shows the average annual utility bill broken out by Building America climate zone. Energy bills generally decrease in six of the eight climate zones. However, Hot-Dry and Cold only experience slight increases, likely due to increased electricity usage, which is generally more expensive than natural gas.

Figure 27. Average annual energy bill broken out by Building America climate zone for applicable dwelling units only

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000027_9e3e808e17cc5f30bd16e7ed041aa880d67b34b0d840661de9a967f96e72842f.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual energy bills by Building America climate zone and fuel, baseline vs GHP](95032_images/image_000027_9e3e808e17cc5f30bd16e7ed041aa880d67b34b0d840661de9a967f96e72842f.png)

Figure 27: horizontal stacked bar chart. X-axis is bills in USD, 0 to about 5,200; rows are eight Building America climate zones, each with a Baseline bar above a 'Single-Speed GHP' bar, stacked by electricity, natural gas, fuel oil and propane bills. Subarctic is the outlier, falling from about 5,200 USD (mostly fuel oil) to about 3,500; the other zones lie between about 2,100 and 3,300.

## 3.4  Electric Panel Impact

This section details the impact the single-stage GHP upgrade will have on electrical panels.

First, Figure 28 and Figure 29 show information about the ResStock 2025 Release 1 baseline housing stock electric panel distribution. Figure 28 shows in the first column, 'All', that about 35% of all dwelling units have 0 or only 1 breaker space available. Figure 29 shows in the first column that 97.7% of electric panels have no existing capacity constraint for the baseline housing stock, but that the other 2.3% of electric panels already have an existing capacity constraint.

Capacity constraints in the existing baseline stock are due in part to the uncertainty associated with the modeling process, where the prediction of the panel size is not based on the presence of all major electric appliances. However, it's important to recognize that this level of uncertainty applies to all panel results, including those that look reasonable. Hence, the capacity constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on.

Before this single-stage GHP retrofit would take place, the panels experiencing a capacity constraint would likely need to address this issue first. Users are encouraged to alternatively analyze the constraint outcomes by excluding homes whose pre-existing capacity constraint is not worsened by the upgrade.

Figure 28. Baseline electric panel breaker spaces available by electric panel service rating

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000028_43855c053cd6a05a85a618442f99dc5c06ee1a935a1c9b2b9bff86d65ca83f02.png
     method: vision-description
     described: 2026-11-11 -->

![100% stacked columns of available breaker spaces by electric panel service rating, baseline stock](95032_images/image_000028_43855c053cd6a05a85a618442f99dc5c06ee1a935a1c9b2b9bff86d65ca83f02.png)

Figure 28: 100% stacked column chart titled 'Available Electric Panel Breaker Spaces by Electric Panel Service Rating'. Y-axis is percent of dwelling units; columns are All and seven service ratings from under 100 to 201+ amps; segments are 0, 1, 2, 3, 4, 5-10 and 10+ available spaces. In the All column 25.6% of units have no free space and 9.7% have one.

Figure 29. Baseline electric panel constraint type by electric panel service rating

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000029_046b3a8cae73f6427c500fad9f99f6cf1257f32a523444c97f9c88bb0d1afcb6.png
     method: vision-description
     described: 2026-11-11 -->

![100% stacked columns of baseline panel constraint type by electric panel service rating](95032_images/image_000029_046b3a8cae73f6427c500fad9f99f6cf1257f32a523444c97f9c88bb0d1afcb6.png)

Figure 29: 100% stacked column chart titled 'Electric Panel Constraint Type by Electric Panel Service Rating'. Y-axis is percent of dwelling units; columns are All and seven service ratings from under 100 to 201+ amps; segments are No Constraint and Capacity Constrained Only. Overall 97.7% of units have no constraint. Panels under 100 amps stand out, with 32.9% capacity constrained.

Figure 30 shows the distribution of panel constraints overall, see the first column, and then by heating fuel for dwelling units that receive the single-stage GHP. It is estimated that about 38% of dwelling units upgrading to a single-stage GHP will experience either a capacity and/or space constraint, and the other 62% will experience no constraint. Looking more closely at the results and understanding that natural gas is the predominant heating fuel across the U.S. as seen in Figure 20, these results are heavily weighted by dwelling units that have natural gas as their original heating fuel.

Figure 30. Distribution of panel constraints by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000030_97385c5eeb7b9f8a80b230fa1baf26d2cbd364039e74043e7df9f9ee2727b5cc.png
     method: vision-description
     described: 2026-11-11 -->

![100% stacked columns of panel constraint type by heating fuel after the single-stage GHP upgrade](95032_images/image_000030_97385c5eeb7b9f8a80b230fa1baf26d2cbd364039e74043e7df9f9ee2727b5cc.png)

Figure 30: 100% stacked column chart titled 'Electric Panel Constraint Type by Heating Fuel'. Y-axis is percent of dwelling units; columns are All, Electricity, Natural Gas, Fuel Oil and Propane; segments are No Constraint, Capacity Constrained Only, Space Constrained Only, and Capacity and Space Constrained. Overall 62.4% have no constraint; electricity-heated units are 88.9% unconstrained and fuel oil units only 30.8%.

The next three figures show percentages of dwelling units for each state that would have some type of electric panel constraint after the single-stage GHP upgrade. Figure 31 shows a range of 11% -70% of dwelling units that would have either a capacity and/or space constraint after the single-stage GHP. Specifically looking at space constraints, Figure 32 shows a smaller range from about 4% to 53% of dwelling units that would have a space constraint. Finally, Figure 33 shows a range of roughly 7% to 48% of dwelling units that would have a capacity constraint.

Figure 31. Percent of dwelling units with an electric panel constraint (capacity and/or space) by state after a single-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000031_27b59514c186eafbc41d05d288e8bb1f87359c9ab7965947e0e97d70f54f8f2a.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent of dwelling units with a panel capacity and/or space constraint after the GHP upgrade](95032_images/image_000031_27b59514c186eafbc41d05d288e8bb1f87359c9ab7965947e0e97d70f54f8f2a.png)

Figure 31: choropleth map titled 'Percent of Dwelling Units with Electric Panel Capacity and/or Space Constraints', a dashboard screenshot with Alaska and Hawaii insets and a percent label on each state. The colour scale runs from 11.1% to 70.0% of dwelling units. Shares are highest across the northern Plains, upper Midwest and New England, mostly above 50%, and lowest in the Southeast, with Florida at 11.1%.

Figure 32. Percent of dwelling units with an electric panel space constraint by state after a single-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000032_0db02900222ccf1a8b71001b02c89f4b9d38ba51a311f6a40e4042fe1a873e82.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent of dwelling units with a panel space constraint after the GHP upgrade](95032_images/image_000032_0db02900222ccf1a8b71001b02c89f4b9d38ba51a311f6a40e4042fe1a873e82.png)

Figure 32: choropleth map titled 'Percent of Dwelling Units with Electric Panel Space Constraints', a dashboard screenshot with Alaska and Hawaii insets and a percent label on each state. The colour scale runs from 3.9% to 53.4% of dwelling units. Shares are highest in northern New England, Alaska (49.7%) and the northern Plains, and lowest in the South, with Florida at 3.9%.

Figure 33. Percent of dwelling units with an electric panel capacity constraint by state after a single-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000033_1113c7de7523a3a89ed04b197ee2efab1fc9141d82291b9aa08666e3f579dfcb.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent of dwelling units with a panel capacity constraint after the GHP upgrade](95032_images/image_000033_1113c7de7523a3a89ed04b197ee2efab1fc9141d82291b9aa08666e3f579dfcb.png)

Figure 33: choropleth map titled 'Percent of Dwelling Units with Electric Panel Capacity Constraints', a dashboard screenshot with Alaska and Hawaii insets and a percent label on each state. The colour scale, labelled '% of Total Weight', runs from 6.7% to 47.9%. Shares are highest in the northern Plains, upper Midwest and New England, above 40% in several states, and lowest in the South and Southwest, with Florida at 7.9%.

## References

- ACCA. (2014). Manual S: Residential Equipment Selection. Alexandria, VA: Air Conditioning Contractors of America (ACCA). ACCA. (2016). Manual J: Residential Load Calculation. Alexandria, VA: Air Conditioning Contractors of America (ACCA). Ahmadfard, M. &amp;. (2019). A review of vertical ground heat exchanger sizing tools including an inter-model comparison. Renewable and Sustainable Energy Reviews , 247-265. Battocletti, E. C., &amp; Glassley, W. E. (2013). Measuring the Costs and Benefits of Nationwide Geothermal Heat Pump Deployment. Bob Lawrence &amp; Associates, Inc. Bose, J. E. (1985). Design/data manual for closed-loop ground-coupled heat pump systems. Atlanta: ASHRAE. Burleyson, C. (2012). 2012 IECC Climate Zones. No. Project ID: 595341002; Instrument ID: 59534010; Upload ID: 1197. Pacific Northwest National Lab.(PNNL), Richland, WA (United States),. ClimateMaster. (2017). Tranquility® 20 High Efficiency (TS) Series Submittal Data . https://www.climatemaster.com/download/18.274be999165850ccd5b5b73/15355438678 15/lc377-climatemaster-commercial-tranquility-20-single-stage-ts-series-water-source-heat-pump-submittal-set.pdf. ClimateMaster. (2023a, June 7). ClimateMaster Genesis (GS) GHP Product Specifications. Retrieved from Genesis (GS) Series Product Specifications: https://files.climatemaster.com/Genesis-GS-Series-Product-Catalog.pdf ClimateMaster. (2023b, June 8). ClimateMaster Tranquility Series TZ Installation Manual. Retrieved from ClimateMaster: https://files.climatemaster.com/97b0072n11-climatemaster-residential-tranquility-22-digital-tz-series-horizontal-vertical-packaged-geothermal-heating-and-cooling-system-installation-manual.pdf Cutler, D. (2013). Improved Modeling of Residential Air Conditioners and Heat Pumps for Energy Calculations. Boulder, CO: Univerity of Colorado Boulder. Dandelion Energy. (2023, June 14). Dandelion Energy . Retrieved from Water-to-Water Heat Pumps: https://dandelionenergy.com/resources/water-water-heat-pump#:~:text=Water%2Dto%2Dwater%20heat%20pumps,heaters%2C%20or%20radiant %20floor%20heating. ENERGY STAR. (2022). Unit Shipment and Sales Data Archives . Retrieved June 8, 2023, from https://www.energystar.gov/partner\_resources/products\_partner\_resources/brand\_owner\_ resources/unit\_shipment\_data/archives European Committee for Standardization (CEN). (2022). Air Conditioners, liquid chilling packages, and heat pumps, with electrically driven compressors, for space heating and cooling, commercial and process cooling - Testing and rating at part load conditions and calculation of seasonal performance. Brussels, Belgium: CEN/TC 113/WG7 - Heat Pumps, air conditioners, and chilling liquid packages - testing and rating at part-load conditions. Closed-Loop/Geothermal Heat Pump Systems: Design and Installation
- IGSPHA. (2014). Standard. Stillwater, OK: International Ground Source Heat Pump Association.
- ISO. (2021). ISO 13256-1: Water-source heat pumps- Testing and Rating for Performance - Part 1: Water-to-air and brine-to-air heat pumps. Geneva: ISO.

- Jaewan, J., Malhotra, M., Lapsa, M. V., &amp; Baxter, V. (2021). US Heat Pump Market Overview - 2020. 13th IEA Heat Pump Conference. Jeju, South Korea.
- Kavanaugh, S. (1995). A design method for commercial ground-coupled heat pumps. ASHRAE Transactions , 1088-1094.
- Kavanaugh, S. P. (1991). Ground and Water Source Heat Pumps - A Manual for the Deisgn and Installation of Ground-Coupled, Ground Water and Lake Water Heating and Cooling Systems in Southern Climates. Tuscaloosa: University of Alabama.
- Kusuda, T. A. (1965). Earth Temperature and Thermal Diffusivity at Selected Stations in the United States. ASHRAE Transactions , 61-74.
- Kusuda, T. A. (1965). Eath Temperatures and THermal Diffusivity at Selected Stations in the United States. ASHRAE Transactions , 61-74.
- Lienau, P., Boyd, T., &amp; Rogers, R. (1995). Ground-Source Heat Pump Case Studies and Utility Programs. Klamath Falls, OR: Geo-Heat Center, Oregon Institute of Technology.
- Liu, X. W. (2016). FY16 Q3 Milestone Report for Geothermal Vision Study Thermal Application: Complete Simulations of GHP Installations for Representative Buildings. Oak Ridge: Oak Ridge National Lab.
- Liu, X., Hughes, P., McCabe, K., Spitler, J., &amp; Southard, L. (2019). GeoVision Analysis Supporting Task Force Report: Thermal Applications - Geothermal Heat Pumps.
- Liu, X., Spitler, J., Qu, M., &amp; Shi, L. (2021, October). Recent developments in the design of vertical borehole ground heat exchangers for cost reduction and thermal energy storage. J. Energy Resour. Technol., 143 (10), 100803.
- Lund, J. W., &amp; Boyd, T. L. (2016). Direct utilization of geothermal energy 2015 worldwide review. Geothermics, 60 , 66-93.
- Ma, G. Y. (2004). Characteristics of an improved heat-pump cycle for cold regions. Applied Energy , 235-247.
- Meline, L., &amp; Kavanaugh, S. (2019). Geothermal Heat Pumps-Simply Efficient. ASHRAE Transations, 125 (2), 566-576.
- Murphy, D., Hagerty, M., &amp; Weiss, J. (2020). The Road to 100% Renewable Electricity by 2030 in Rhode Island. The Brattle Group.
- NREL. (2023, June 12). OpenStudio-HPXML Documentation . Retrieved from National Renewable Energy Laboratory (NREL): https://openstudio-hpxml.readthedocs.io/en/latest/index.html
- Oklahoma State University. (1988). Closed-Loop/Ground-Source Heat Pump Systems Installation Guide. 1988: Oklahoma State University.
- Omer, A. (2008). Ground-source heat pumps systems and applications. Renewable and sustainable energy reviews , 344-371.
- Paul, N. D. (1996). The Effect of Grout Thermal Conductivity on Vertical Geothermal Heat Exchanger Design and Performance. Vermillion, SD: South Dakota University.
- Piechurski, K., Szulgowaska-Zgrzywa, M., &amp; Danielewicz, J. (2018). Quasi-dynamic model of the energy efficiency degredation coefficient for an air-to-water heat pump. 10th Conference in Interdisciplinary Problems in Environmnental Protection and Engineering EKO-DOK 2018. Polanica-Zdroj, Poland: EDP Sciences.
- Reyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.

- Saaly, M., &amp; Maghoul, P. (2019). Thermal imbalance due to application of geothermal energy piles and mitigation strategies for sustainable development in cold regions: A review. Innovative Infrastructure Solutions , 4-39.
- Self et al., S. (2013). Geothermal heat pump systems: Status review and comparison with other heating options. Applied Energy, 101 , 341-348. doi:https://doi.org/10.1016/j.apenergy.2012.01.048
- Sergici, S., Ramakrishnan, A., Peters, K., Hledik, R., Hagerty, M. J., Snyder, E., . . . Etheir, H. (2023). An Assessment of Electrification Impacts on the Maryland Electric Grid. The Brattle Group.
- Southern Methodist University. (n.d.). 'NGDS Project.' https://www.smu.edu/dedman/academics/departments/earth-sciences/research/geothermallab/datamaps/ngds-project.
- Spitler, J. (2000). GLHEPro: A deisgn tool for commercial building ground loop heat exchangers. International Conference on Heat Pumps in Cold Climates (pp. 1-15). Aylmer: Cantea Research Inc.
- Spitler, J. D. (2016). Vertical borehole ground heat exchanger design methods. Advances in Ground-Source Heat Pump Systems , 29-61.
- Spitler, J. D., &amp; Javed, S. (2016). Calculation of borehole thermal resistance. In Advances in Ground-Source Heat Pump Systems (pp. 63-95).
- Spitler, J., Cook, J., West, T., &amp; Liu, X. (2021). G-Function Library Guide (V 1.0). Oak Ridge: Oak Ridge National Laboratory.
- Tang, C. (2005). Modeling Packaged Heat Pumps in a quasi-steady state energy simulation program (Master's Thesis). Stillwater, OK: Oklahoma State University.
- U.S. Census. (2021). American Community Survey 5-yr 2021-2017 . Retrieved June 2023, from https://www.census.gov/programs-surveys/acs
- U.S. Department of Agriculture (USDA). (2019). Retrieved June 2023, from Web Soil Surveys: https://websoilsurvey.nrcs.usda.gov/app/
- U.S. DOE. (2019). GeoVision: Harnessing the Heat Beneath Our Feet . Retrieved June 2023, from U.S. Department of Energy (DOE): https://www.energy.gov/eere/geothermal/geovision
- U.S. DOE. (2021, September). Better Buildings Solution Center. Retrieved June 2023, from Home Energy Score Scoring Methodolgy: https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/Home\_En ergy\_Score\_Methodology\_Paper.pdf
- U.S. DOE. (2022, March 29). EnergyPlus Engineering Reference . Retrieved June 2023, from U.S. Department of Energy (DOE):

https://energyplus.net/assets/nrel\_custom/pdfs/pdfs\_v22.1.0/EngineeringReference.pdf

U.S. DOE. (2023, June).

Geothermal Heat Pumps

. Retrieved from

https://www.energy.gov/energysaver/geothermal-heat-pumps

- U.S. EIA. (2016, August). 2016 Annual Energy Outlook with Projections to 2040 . Retrieved June 2023, from U.S. Energy Information Administration (EIA): https://www.eia.gov/outlooks/archive/aeo16/
- U.S. EIA. (2023). 2020 Residential Energy Consumption Survey (RECS) . Retrieved June 2023, from U.S. Energy Information Administration (EIA): https://www.eia.gov/consumption/residential/data/2020/

- Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Renewable Energy Laboratory for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.
- Xing, L. (2014). Estimations of Undisturbed Ground Temperatures Using Numerical and Analytical Modeling (PhD Dissertation). Stillwater, OK: Oklahoma State University.

## Appendix A: Review of Residential GHPs in the U.S. Building Stock

A review of GHPs in the U.S. residential building stock was performed as part of this work. The review covered how GHPs have been installed in the U.S. residential building stock. The outcome of the review helps target the modeling improvements and helps answer the following questions:

1. How many GHP systems exist in the residential building stock, where are they located, and in what type of buildings have the systems been installed?
2. What is the most common ground heat exchanger configuration?
3. How common are water-to-water, water-to-air, and direct geo-exchange systems?
4. How have ENERGY STAR GHPs improved in recent years and how many units have been shipped?

## Residential Building Stock Characterization of GHP Installations

Characterizing the GHP installations in the U.S. residential building stock helps identify segments of the stock that have GHPs and segments of the stock that have not been the focus of the GHP market. This characterization focuses on the number of GHP installations, where they are located, in what type of buildings, when the buildings were built, and some recent trends in GHP installations.

## Number of Residential GHP Installations and Their Locations

There are approximately 139 million residential housing units in the U.S. (U.S. Census 2021). Of these housing units, 124 million housing units are occupied. There are approximately 1.28 -2 million housing units with GHPs as of 2015 -2016 (Table A-1), approximately 1 -1.6% of occupied residential housing units. Recently, the U.S. DOE released a report, GeoVision (DOE, 2019), that discusses the untapped potential of geothermal energy both from the generation side and for GHPs. The GeoVision report similarly estimates that GHPs represent about 1% of the U.S. HVAC market (DOE, 2019).

Table A-1. An Estimate of the Number of GHP Installations in the U.S.

| Data source                                                                        | Number of Housing Units with GHPs   | Fraction of Occupied Residential Stock   |
|------------------------------------------------------------------------------------|-------------------------------------|------------------------------------------|
| Energy Information Administration (EIA) 2016 Annual Energy Outlook (U.S. EIA 2016) | 1.28 million                        | 1%                                       |
| J. W. Lund and T. L. Boyd, 2016 (Lund and Boyd 2016)                               | 2 million                           | 1.6%                                     |
| ENERGY STAR Shipment Data, 2003- 2015 (ENERGY STAR 2022)                           | 1.66 million                        | 1.3%                                     |
| EIA's 2020 Residential Energy Consumption Survey (RECS) (U.S. EIA 2023)            | 1.27 million                        | 1%                                       |

According to combined data from ENERGY STAR (ENERGY STAR 2022) and J. Jaewan et al. (Jaewan, et al. 2021), GHP shipments increased steadily from 2003 to 2015 (Figure A-1). The number of GHP shipments appears to have leveled out since 2015. There is some inconsistency between the estimates in Table A-1 and the ENERGY STAR shipment and J. Jaewan et al. sources. The total number of reported ENERGY STAR GHP shipments between 2003 and 2015 is 1.66 million units, whereas J. Jaewan et al. estimate shipments of 2.6 million units between 2003 and 2021. The 1.66 million units between 2003 and 2015 does not include GHP units installed before 2003, while the largest estimate from Table A-2 is 2 million.

Figure A-1. Residential GHP shipments from 2003-2015 and estimated shipments from 2016-2021

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000034_361e08038428e7c89c0ba16dd08a8eeaabf6ad4b55216e8a8580604d151c7dc4.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of annual GHP unit shipments 2003-2021 from ENERGY STAR and Jaewan et al., with estimates](95032_images/image_000034_361e08038428e7c89c0ba16dd08a8eeaabf6ad4b55216e8a8580604d151c7dc4.png)

Figure A-1: grouped bar chart. X-axis is year, 2003 to 2021; y-axis is GHP unit shipments in thousands, 0 to 300. Series are ENERGY STAR shipment data and J. Jaewan et al. (2021) for 2003-2015, and estimated ENERGY STAR shipment data with error bars for 2016-2021. The measured series rise together from about 40 thousand in 2003 to 250 thousand in 2015; the estimates range from about 115 to 210.

The estimated ENERGY STAR shipment data assumed a 17% market penetration of ENERGY STAR GHP units, the average market penetration of 2013-2015. The uncertainty bars represent the standard deviation of the market penetration from 2003 to 2015 multiplied by the average estimated GHP units shipped from 2016 to 2021.

According to data from EIA 2020 RECS (U.S. EIA 2023), the majority of the residential GHP installations are in the eastern and southern portions of the U.S. (Figure A-2). The largest number of residential GHPs are in Florida, Tennessee, North Carolina, Alabama, and Texas (Figure A-3). These states make up almost 40% of the residential GHP installations. Around 95% of the GHPs are in the IECC 2012 moist climate zones, 2A-5A. Climate zone 4A has the most GHP installations, with about 30% of the total residential GHP installations.

Figure A-2. 2020 occupied dwelling units with GHPs using data from EIA 2020 RECS. White indicates no samples in RECS.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000035_230eba1faef0df78c1641a0e67855f6a236d8bcdd9fbb6010c12f5563c912d30.png
     method: vision-description
     described: 2026-11-11 -->

![State map of occupied dwelling units with GHPs in 2020, in thousands](95032_images/image_000035_230eba1faef0df78c1641a0e67855f6a236d8bcdd9fbb6010c12f5563c912d30.png)

Figure A-2: choropleth map of the United States. The colour scale is dwelling units with GHPs in thousands, from near 0 (lightest) to above 100 (darkest blue); states with no RECS sample are white. The darkest states are Florida, Tennessee, North Carolina and Alabama, followed by Texas and Ohio; most western and northern Plains states are in the lightest shades. Figure A-3 charts the values.

Figure A-3. Residential GHP installations from the EIA 2020 RECS (U.S. EIA 2023) data by state (top) and 2012 IECC climate zone (bottom)

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000036_ec69f93323e89253e621616077006268a536dcd707812ce8589561ac2ba57999.png
     method: vision-description
     described: 2026-11-11 -->

![Two bar charts of GHP installations in thousands, by state and by IECC climate zone](95032_images/image_000036_ec69f93323e89253e621616077006268a536dcd707812ce8589561ac2ba57999.png)

Figure A-3: two bar charts with y-axes in number of GHP installations (thousands). The top chart ranks states from Florida (about 113), Tennessee, North Carolina and Alabama (about 98) down to Hawaii and North Dakota near zero. The bottom chart ranks ten IECC climate zones: 4A is highest at about 375, then 3A (about 310), 5A (about 240) and 2A (about 180); the other six are below about 65.

(Burleyson 2012)

## Residential GHPs Installations by Various Housing Characteristics

Characteristics about the housing units with GHPs also illuminate where the market has higher or lower penetrations. Figure A-4 illustrates that residential GHP installations in the U.S. are focused primarily in the single-family detached and mobile home housing stock. There are fewer GHP installations in multifamily apartment buildings with 5 or more units relative to the U.S. residential stock.

The RECS 2020 data shows that there are fewer GHP installations in the pre-1980s residential stock (Figure A-5). Residential building stock housing units built before 1980 makes up roughly 54% of the U.S. residential building stock. Approximately 1.9% of the housing units built after 1980 have GHP installations compared to 0.7% built before 1980. This indicates that newer homes are more likely to have GHPs installed. Approximately 75% of residential GHP installations are in new construction, while 25% are retrofits (Liu, et al. 2019).

Targeting only new construction to install GHPs would be limiting. According to the American Community Survey, the number of residential housing units has grown by about 0.7% each year over the last 10 years (U.S. Census 2021). There are a large number of homes in the existing U.S. residential building stock in which GHPs could be installed if the land area is available for installation of the ground heat exchanger.

Figure A-4. Number of occupied dwellings (left) and GHP installations (right) in various types of residential buildings in the U.S. using data from EIA 2020 RECS

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000037_4b7fb99c3e7021029b6409af1592dc1f37777dad2937d2cf4516a735b6948710.png
     method: vision-description
     described: 2026-11-11 -->

![Two bar charts by building type: U.S. occupied dwellings and GHP installations](95032_images/image_000037_4b7fb99c3e7021029b6409af1592dc1f37777dad2937d2cf4516a735b6948710.png)

Figure A-4: two bar charts sharing the x-axis 'Geometry Building Type RECS' (single-family detached, mobile home, multi-family with 5+ units, multi-family with 2-4 units, single-family attached). The left y-axis is full residential stock, peaking at about 75M for single-family detached. The right y-axis is GHP installations in thousands: about 970 in single-family detached, about 120 in mobile homes and about 60 or fewer in each other type.

Figure A-5. Number of dwellings in the U.S. residential building stock (left) and the number of GHP installations in the U.S. residential building stock (right) by age of the house using data from EIA 2020 RECS

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000038_2d6cda281787f5678310e73c31c9ab221ef340c3c80d87cc9ff0c6220632294f.png
     method: vision-description
     described: 2026-11-11 -->

![Two bar charts by house vintage: U.S. residential stock and RECS 2020 GHP installations](95032_images/image_000038_2d6cda281787f5678310e73c31c9ab221ef340c3c80d87cc9ff0c6220632294f.png)

Figure A-5: two bar charts by vintage in eight bins from 'Before 1950' to the most recent decade. Left, 'U.S. Residential Stock': the pre-1950 bin is tallest, at about 22M dwellings. Right, 'RECS 2020 GHP Installations': the y-axis is installations in thousands, 0 to about 270. The four bins before 1980 are each about 110 thousand or less, while the four later bins are each about 220 to 265 thousand.

## Residential GHP Mechanical Equipment Types and Efficiencies

This section reviews (1) the typical mechanical equipment types and their market penetration in the U.S. residential building stock, (2) the equipment rated heating and cooling efficiencies along with historical ENERGY STAR specifications, and (3) ENERGY STAR certified unit shipments and market penetration. The discussion in this section helps prioritize what type of heat pump is modeled in the OpenStudio-HPXML workflow and what default efficiency values are reasonable based on when the equipment was installed.

## GHP Mechanical Distribution System Market Penetration

There are four major types of GHP systems based on heat transfer system design:

## 1. Water-to-Air

In these types of GHP systems, the ground heat exchanger is composed of either an open- or closed-loop circuit containing water or a water-antifreeze solution. The heat transfers between the ground heat exchanger and the heat pump system, which operates on a vapor-compression refrigeration cycle. The use of refrigerant is limited to within the heat pump system itself. The heat transfer between the heat pump system and the interior of the building is achieved through forced air movement through heat exchangers transferring heat between the heat pump system and the indoor air through ducts.

## 2. Water-to-Water

In these types of GHP systems, the ground heat exchanger is the same as in water-to-air systems. However, the heat transfer to the indoor environment is done using a second hydronic loop. Heat is exchanged between the ground heat exchanger and the heat pump system operation on a vapor-compression refrigeration cycle. The hydronic loop absorbs heat from the heat pump system via heat exchanger(s) and circulates that heat to various parts of the building using one or more closed circuit hydronic (water) loops running through baseboard hydronic radiators or radiant floors. Water-to-water systems perform much better in space heating than space cooling in residential buildings, with some manufacturers not recommending using water-to-water heat pumps for residential cooling (Dandelion Energy 2023).

## 3. Combined Systems (Water-to-Air and Water-to-Water Hybrids)

These systems use a combination of water-to-air and water-to-water systems to exchange heat between the ground heat exchanger and the indoor environment.

## 4. Direct Geo-Exchange

These systems use a refrigerant directly in the ground heat exchanger, instead of a water-antifreeze mix, to exchange heat between the heat pump system and the ground. The heat exchange on the building-interior side can either be a water-to-air, water-to-water, or combined system. These systems are less commonly used due to the risks of corrosion to the buried copper tubing carrying the refrigerant, which sits in direct contact with the soil, leading to potential system failure as well as the potential for environmental issues such as groundwater contamination. As a result, these systems are also more tightly regulated by local jurisdictions.

## Presence of Residential GHP Equipment Types in the Residential Building Stock

A review of GHP deployments was performed in 2013 as part of a market analysis (Battocletti &amp; Glassley, 2013). The study surveyed manufacturers, geothermal loop installers, and mechanical equipment installers. The survey of residential mechanical equipment installers resulted in the distribution of equipment types seen in Figure A-6. Water-to-air heat pumps made up the largest fraction of residential GHP mechanical equipment installations at 77%. If the combined systems are also included, as they have a water-to-air component, this fraction increases to 87%. Water-to-water and direct geo-exchange systems made up a lower fraction of installations at 8% and 5%, respectively.

Figure A-6. Distribution of residential GHP equipment types

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000039_d7a7072c6f3841e9668f0ea9d6375b5351e219f2d5f78e5aa8039fbdef525cf6.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart with data table of residential GHP equipment type shares](95032_images/image_000039_d7a7072c6f3841e9668f0ea9d6375b5351e219f2d5f78e5aa8039fbdef525cf6.png)

Figure A-6: bar chart with a data table beneath it. Y-axis is percent installed, 0% to 100%; the four bars are equipment types. Water-to-air (WTA) is by far the largest at 77%, followed by combined WTA and WTW systems at 10%, water-to-water (WTW, hydronic) at 8% and direct geo-exchange at 5%.

## Residential GHP Heating and Cooling Efficiencies

The efficiency of GHPs has improved over time. Combining historical federal equipment efficiency standards with historical unit shipment data provides insights into the efficiency of the GHP units in the residential building stock. The GeoVision report used an energy efficiency ratio (EER) of 18.2 and coefficient of performance (COP) of 4.0 at 100% load (heating or cooling) to represent typical GHPs installed in the U.S. in 2012 (U.S. DOE 2019).

ENERGY STAR sets voluntary efficiency criteria for GHPs. Figure A-7 and Figure A-8 illustrate the EER and COP criteria, respectively of the ENERGY STAR program for GHPs since 2001. From 2010-2012, there were significant increases to ENERGY STAR GHP performance criteria. Open-loop systems have higher performance criteria than closed-loop systems. Water-to-air systems have higher performance criteria than water-to-water heat pump systems.

Figure A-7. ENERGY STAR EER criteria for GHPs

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000040_a873b949f7b0975c3bd0081277e87f3a97614fa022f02cffa25df21ad9abda66.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of ENERGY STAR EER criteria for six GHP types, 2001-2021](95032_images/image_000040_a873b949f7b0975c3bd0081277e87f3a97614fa022f02cffa25df21ad9abda66.png)

Figure A-7: step line chart. X-axis is year, 2000 to 2022; y-axis is EER, 12 to 22. Six series: closed-loop and open-loop water-to-air (WTA) and water-to-water (WTW), and direct geo-exchange (DGX) WTA and WTW. Criteria are flat until 2010, step up by 2012 and stay flat: closed-loop WTA rises from about 14.1 to 17.1 and open-loop WTA from about 16.2 to 21.1. The WTW series begin in 2009.

WTA = water-to-air; WTW = water-to-water; DGX = direct geo-exchange

Figure A-8. ENERGY STAR COP criteria for GHPs

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000041_fdb18ae07fd25df40d71c502c2c76635056688cf12346e53d4c6829b91de68a7.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of ENERGY STAR COP criteria for six GHP types, 2001-2021](95032_images/image_000041_fdb18ae07fd25df40d71c502c2c76635056688cf12346e53d4c6829b91de68a7.png)

Figure A-8: step line chart. X-axis is year, 2000 to 2022; y-axis is COP, 2.9 to 4.3. Series are closed-loop and open-loop water-to-air (WTA), closed-loop and open-loop water-to-water (WTW), and direct geo-exchange (DGX). Criteria step up between 2010 and 2012 and are flat afterwards: closed-loop WTA rises from 3.3 to 3.6, open-loop WTA from 3.6 to 4.1 and closed-loop WTW from 3.0 to 3.1; open-loop WTW ends at 3.5.

WTA = water-to-air; WTW = water-to-water; DGX = direct geo-exchange

Table A-2 lists the COP and EER values for the most efficient GHPs on the market in 2022 rated by ENERGY STAR. 39  Most system types of 2022 ENERGY STAR most efficient products listed are significantly higher than the ENERGY STAR criteria. Direct geo-exchange systems currently have products that met previous ENERGY STAR criteria, but do not meet the current ENERGY STAR criteria.

Table A-2. ENERGY STAR Most Efficient GHPs, 2022

<!-- table recovered from measure_pdfs/95032.pdf p.77
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values c5b410395002…):
       Every number is right, but the row grouping is not. The first column's merged cells are Open-Loop (two rows) and Closed-Loop (three rows); the extractor left the first Closed-Loop row (Water-to-air, criteria 3.6 / 17.1) with an empty group cell, so it reads as a third Open-Loop row or as no group at all. The 'Product Type' header over the first two columns was also dropped, and the COP/EER spanner was flattened into a header row plus a data row. Group labels are repeated on each row and the two header rows are joined as 'COP: Min.'. -->

| Product Type | Product Type | COP: Criteria | COP: Min. | COP: Ave. | COP: Max. | EER: Criteria | EER: Min. | EER: Ave. | EER: Max. |
|---|---|---|---|---|---|---|---|---|---|
| Open-Loop | Water-to-air | 4.1 | 4.1 | 4.64 | 5.6 | 21.1 | 22.2 | 27.9 | 56.9 |
| Open-Loop | Water-to-water | 3.5 | 3.9 | 3.9 | 3.9 | 20.1 | 20.6 | 20.6 | 20.6 |
| Closed-Loop | Water-to-air | 3.6 | 3.6 | 4.06 | 4.6 | 17.1 | 17.3 | 22.4 | 33.7 |
| Closed-Loop | Water-to-water | 3.1 | 3.3 | 3.3 | 3.3 | 16.1 | 17.5 | 17.5 | 17.5 |
| Closed-Loop | Direct geo-exchange | 3.6 | 3.1* | 3.7* | 4.1* | 16.0 | 17.1* | 19.5* | 21.1* |

Performance values with * indicate that products have previously met ENERGY STAR criteria, but no products currently meet ENERGY STAR Most Efficient 2022 Criteria.

ENERGY STAR also provides unit shipment data and an estimate of the ENERGY STAR product market penetration (Figure A-9). The ENERGY STAR unit shipments and market penetration peaked in 2007. However, market penetration and shipments have generally decreased after the large increase in ENERGY STAR criteria in 2012.

39  ENERGY STAR Certified product list: https://www.energystar.gov/productfinder/download/certified-geothermal-heat-pumps/

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000042_5b09e878d2895f15802a0a7e7832ccbb0656f95c84c0a27c41e3e5d3799619af.png
     method: vision-description
     described: 2026-11-11 -->

![Two bar charts of ENERGY STAR GHP unit shipments and market penetration by year, 2003-2021](95032_images/image_000042_5b09e878d2895f15802a0a7e7832ccbb0656f95c84c0a27c41e3e5d3799619af.png)

Figure A-9: two bar charts by year, 2003 to 2021. Top: ENERGY STAR GHP shipments in thousands (axis 0 to 120), rising from about 14 in 2003 to a peak of about 99 in 2007, then declining to 20-40 from 2013 on. Bottom: GHP ENERGY STAR market penetration (axis 0 to 100, labelled 'thousands'), peaking at about 92 in 2007 and falling to about 16 in 2015; none for 2016-2021.

<!-- text repaired by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     The year labels of Figure A-9's horizontal axis (p.78), which the extractor left as a line of text between the figure's picture and its caption. They are part of the picture, and the figure's description gives the range (2003 to 2021).
     removed line: 2003 2004 2005 2006 2007 2008 2009 2010 2011 2012 2013 2014 2015 2016 2017 2018 2019 2020 2021 -->

Figure A-9. Top: ENERGY STAR GHP unit shipments between 2003 and 2021. Bottom: Estimates of ENERGY STAR GHP market penetration between 2003 and 2021.

Market penetration estimates for 2004-2006 are based on total shipments from J. Jaewan et al. 2021 (Jaewan, et al. 2021) and ENERGY STAR unit shipments (ENERGY STAR 2022). ENERGY STAR does not report market penetration data for the years 2016-2021.

## Ground Heat Exchanger Configurations

There are two types of ground heat exchanger systems for GHPs: open- and closed-loop systems.

## 1. Open-Loop Systems

Open-loop systems use a well or a surface body water (like a local pond or lake) directly as heat exchange fluid that circulates through the GHP system. Feasibility of the use of open-loop systems, however, depends on location, local codes, and regulations (U.S. DOE. 2023).

## 2. Closed-Loop Systems

Closed-loop GHP systems use a constant volume of a working fluid (usually a mixture of water and antifreeze) that circulates in a closed loop (piping that is joined end-to-end), absorbing heat in one segment and rejecting heat through another segment of the closed loop without any exchange of mass of the working fluid between the heat pump system and the surrounding environment as in an open-loop system. Based on how the ground heat exchanger are installed, there are four major types, two horizontal closed loop, one vertical closed loop, and one pond/lake closed loop (U.S. DOE. 2023).

## a. Horizontal Closed Loop

Horizontal ground heat exchanger systems are deemed by U.S. DOE as generally the most cost-effective closed-loop configuration for residential (particularly for new construction) installations where sufficient land is available (U.S. DOE. 2023), but are less commonly installed as many sites don't have the land area or are retrofits. The trenches for the horizontal loop systems are generally dug about 4 ft deep. The most common layouts use either:

- Two pipes, one buried at 6 ft and the other at 4 ft, or
- Two pipes placed side-by-side at 5 ft in the ground in a 2 ft wide trench.

The Slinky method of looping pipe allows the use of more pipe in a shorter trench, resulting in lower installation cost.

## b. Vertical Closed Loop

Vertical ground loop GHP systems are common for large commercial buildings and schools because the land area required is small compared to horizonal loop systems. The boreholes for vertical loop systems are typically approximately 4 inches in diameter and are drilled approximately 20 ft apart. The boreholes are 100 to 400 ft deep. Two pipes connected at the bottom with a U-bend to form a loop are inserted into the hole and grouted to improve performance. The vertical loops are connected with horizontal manifolds placed in trenches (U.S. DOE. 2023) (Self et al. 2013).

## c. Pond/Lake Closed Loop

If the installation site has adequate access to a body of water, such as a pond or lake, a surface water system may be the most suitable option. A supply line pipe is run underground from the building to the water and coiled into circles at least 8 ft under the surface to prevent freezing. There is no specific way or orientation of looping for this type of system, but the coils should only be placed in water source that meets minimum volume, depth, and quality requirements (U.S. DOE. 2023). Rivers are not ideal for this application due to their unpredictable behaviors, including flooding and droughts that can damage loop systems, as well as hazards due to moving debris (Omer 2008), (Ma 2004).

## Ground Heat Exchanger Configurations in the U.S. Residential Stock

Across the data sources reviewed, there is general agreement that most of the U.S. residential ground heat exchanger configurations are closed-loop horizontal or closed-loop vertical systems. Horizontal and vertical closed-loop systems make up 84%-93% of the ground heat exchanger installations. Ground heat exchangers that use groundwater or surface water make up 4%-16%. The only source with reporting on direct geo-exchange systems, Battocletti and Glassley, reported that these systems made up about 3% of ground heat exchanger installations (Battocletti and Glassley 2013). There is some disagreement across data sources about the relative prevalence of horizontal and vertical ground heat exchanger systems. Liu et al. 2019 (Liu, et al. 2019) and Battocletti and Glassley (Battocletti and Glassley 2013) state that vertical ground loops are more common, while Lund and Boyd (Lund and Boyd 2016) state that horizontal ground loops are more common. The Lund and Boyd 2016 study focuses on residential systems only, while the other two studies combine residential and commercial. It is possible that the Battocletti and Glassley and Liu et al. sources predict a higher fraction of vertical ground loop configurations because they include commercial ground heat exchanger systems, which are typically vertical installations. Where sufficient land is available, residential horizontal ground loop systems are the most cost-effective ground heat exchanger option (U.S. DOE. 2023).

Figure A-10. Installation percentage of common ground heat exchanger configurations (Liu, et al. 2019) (Battocletti and Glassley 2013) (Lund and Boyd 2016)

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000043_5d0bea541b2b6d6ccb2cdd6b0b4c7956bd8ded554229045e3cdaa498d8de8023.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped horizontal bars of ground heat exchanger configuration shares from three studies](95032_images/image_000043_5d0bea541b2b6d6ccb2cdd6b0b4c7956bd8ded554229045e3cdaa498d8de8023.png)

Figure A-10: horizontal grouped bar chart. X-axis is installation percentage, 0 to 80; rows are Direct Exchange, Open Loop and Pond/Lake, Horizontal and Vertical; series are Lund and Boyd 2016, Battocletti and Glassley 2013 and Liu et al. 2019. The sources disagree: Battocletti and Glassley put vertical at 70 and Liu et al. at about 46, while Lund and Boyd put horizontal at about 63.

## Appendix B: Legacy OpenStudio-HPXML GHP Workflow and Assumptions

The original model for GHPs, which originated in BEopt over a decade ago, is still present in OpenStudio-HPXML. Since then, the code, modeling assumptions, and workflow have changed significantly as detailed previously. Following is some documentation existing assumptions still used in the current model around its ground domain modeling, heat pump assumptions, and soil property assumption.

## Ground Domain Modeling

Based on the cooling load calculated according to ACCA Manual J and ACCA Manual S, a length for the ground heat exchanger is calculated (ACCA 2016) (ACCA 2014). As the first step, the ground heat exchanger length per ton of required heating or cooling is calculated. This calculation uses the pipe, ground and grout R-value to calculate an overall R-value for the borehole:

Where:

𝑑𝑑 𝑝𝑝 , 𝑎𝑎

: the pipe outside diameter

𝑑𝑑 𝑝𝑝 , 𝑎𝑎

: the pipe inside diameter

𝑘𝑘 𝑝𝑝

: the pipe thermal conductivity

Where:

𝑥𝑥 𝑏𝑏

: borehole spacing (assumed to be constant at 20 feet)

𝑑𝑑 𝑏𝑏

: borehole diameter (assumed to be constant at 5 inches)

𝑘𝑘 𝑒𝑒𝑟𝑟

: ground conductivity

Where:

𝑘𝑘 𝑒𝑒𝑟𝑟

: grout conductivity

𝑑𝑑 𝑝𝑝 , 𝑎𝑎

: pipe outside diameter

𝛽𝛽0 and 𝛽𝛽1 are shape factor parameters, determined based on the U-tube spacing type as described in (Paul 1996) based on experimental data (Paul 1996). In OpenStudio-HPXML, values for 'a' (closely spaced), 'b' (moderately spaced), and 'c' (maximum spacing) spacing types are included, although by default the 'b' configuration is always assumed.

Figure B-1. Borehole spacing types. In OpenStudio-HPXML, the 'B' configuration is used by default.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000044_309c78f8214ea20ad7f6b3a11be676b34cfc149b25920517f03386412e7539c4.png
     method: vision-description
     described: 2026-11-11 -->

![Schematic of three U-tube spacing configurations A, B and C in a borehole cross-section](95032_images/image_000044_309c78f8214ea20ad7f6b3a11be676b34cfc149b25920517f03386412e7539c4.png)

Figure B-1: schematic of three circular borehole cross-sections, each with two U-tube pipes drawn as smaller circles. In Configuration A the pipes touch at the centre of the borehole, in Configuration B they are moderately spaced, and in Configuration C they sit against opposite walls of the borehole. A black rectangle is drawn around Configuration B, marking it as the one used. There are no dimensions or values.

From (Spitler and Javed 2016) (J. D. Spitler 2016).

The overall borehole resistance is then calculated as:

Note that the convection resistance is neglected as testing has shown it has a negligible impact when compared to GLHEPro results (J. Spitler 2000). The nominal borehole lengths for heating and cooling are then calculated as:

Where:

h denotes heating and c denotes cooling

𝐸𝐸𝐸𝐸𝑅𝑅

: the nominal energy input ratio

𝑅𝑅𝑓𝑓𝐹𝐹

: the estimated run time fraction

𝑓𝑓 𝑠𝑠𝑎𝑎 , 𝑟𝑟𝑟𝑟𝑠𝑠

: the design cold water temperature into the heat pump (in °F)

: the design hot water temperature into the heat pump (in °F)

𝑓𝑓 ℎ𝑎𝑎 , 𝑟𝑟𝑟𝑟𝑠𝑠

∆𝑓𝑓 𝑟𝑟𝑟𝑟𝑠𝑠

: the design temperature difference (constant at 10°F)

𝑓𝑓 𝑟𝑟𝑏𝑏 , 𝑓𝑓𝑓𝑓𝑓𝑓 : the annual average temperature

The larger of the two lengths is then used to ensure that the ground heat exchanger is large enough for operation in both heating and cooling. The design cold and hot water temperatures are calculated as simple functions based on weather data:

Where:

𝑓𝑓 𝑟𝑟 , 𝑠𝑠

: the outdoor air temperature at design cooling conditions

𝑓𝑓 𝑟𝑟 , ℎ : the outdoor air temperature at design heating conditions

Note that while a 30% concentration of glycol is assumed by default for the fluid in the ground heat exchanger, a lower limit of 45°F will be applied if pure water is used instead to avoid any potential freeze issues. Runtime fractions are calculated as:

Where:

𝑓𝑓 𝑗𝑗𝑓𝑓𝑓𝑓

: average outdoor temperature in January

𝑓𝑓 𝑗𝑗𝐵𝐵𝑎𝑎

: average outdoor temperature in July

ℎ𝑡𝑡𝑑𝑑

: difference between the actual setpoint and heating design setpoint (71°F)

𝑐𝑐𝑡𝑡𝑑𝑑 : difference between the actual setpoint and cooling design setpoint (76°F)

The approach described above is essentially a normalized version of the Level 1 (a method using two pulses with a single heating and cooling season design period) methodology, with more detail on this methodology seen in Section 2.2.7. For example, the equation for the heating length used in Level 1 is:

This maps directly to what is implemented in OpenStudio-HPXML, with the following assumptions being made:

- The equation used in OpenStudio-HPXML is normalized by capacity.
- 𝑓𝑓 𝑒𝑒 is equal to the annual average outdoor air temperature.
- 𝑓𝑓 𝐿𝐿 is the average temperature of fluid in the heat exchanger during cooling.

This approach makes several simplifying assumptions in terms of the runtime fraction. The ground temperature has been updated in what is currently implemented in ResStock to use the undisturbed deep ground temperature during the design time of year rather than the annual average dry-bulb temperature.

The normalized values then get multiplied by the required equipment size to determine the total borehole length required. With the total length required, the number of boreholes can then be calculated. To calculate the number of boreholes required, an initial guess of one borehole for every ton of required capacity is used before some geometry parameters are enforced. Each borehole must have a minimum depth of 3 feet (0.15 times the borehole spacing, assumed to be 20 feet), so that the g-function values used later will be valid. A maximum depth of 345 feet is also assumed, based on the maximum depth before a mining permit is required in certain states. If necessary, these constraints will add or remove a borehole, up to a maximum of 10 boreholes. Based on the number of boreholes, the configuration of the bore field is then determined. The full list of valid ground heat exchanger configurations is given in Table B-1, with the default value denoted. Error checking is also in place to ensure that a g-function exists for the borehole configuration and number of boreholes calculated.

G-functions exist for spacing to depth ratios of &lt;0.02, 0.02-0.03, 0.03-0.05, 0.05-0.1, and &gt;0.1. All g-function values are for the same array of: 𝑙𝑙𝜋𝜋 ( 𝑡𝑡 / 𝑡𝑡 𝑠𝑠 ) : [-8.5, -7.8, -7.2, -6.5, -5.9, -5.2, -4.5, -3.963, -3.27, -2.864, -2.577, -2.171, -1.884, -1.191, -0.497, -0.274, -0.051, 0.196, 0.419, 0.642, 0.873, 1.112, 1.335, 1.679, 2.028, 2.275, 3.003].

Where:

𝑡𝑡 : time

𝑡𝑡 𝑠𝑠 : characteristic time of the ground heat exchanger For the g-functions, an existing table of values is used in the code. This table is likely based on GLHEPro runs, although there is some uncertainty on its source.

Table B-1. Prior Ground Heat Exchanger Configurations in OpenStudio-HPXML. The Current Configuration Used is Shown in Bold.

<!-- table recovered from measure_pdfs/95032.pdf p.84
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: pdf-text-layer (values and font weight), checked against the page render
     supersedes the extractor's own table here (values 72c09aee97cf…):
       The caption says the current configuration is shown in bold, and the extractor dropped the bold, so the table no longer says which configuration is used for each borehole count (it is not always the first one listed: Rectangle for 4 boreholes, "U" for 5). Values are the extractor's own, compared with page 84; the bold is restored from the PDF's font weight (Arial-BoldMT) and the render. The stray space before the comma in 'Line ,' is removed. -->

| Number of Boreholes | Configurations |
|---|---|
| 1 | **Single** |
| 2 | **Line** |
| 3 | **Line**, "L" |
| 4 | Line, "L", **Rectangle** |
| 5 | Line, "L", **"U"** |
| 6 | **Line**, "L", Rectangle |
| 7 | **Line**, "U" |
| 8 | **Line**, "L2", Open Rectangle, Rectangle |
| 9 | **Line**, "U", Rectangle |
| 10 | **Line**, "L2", Open Rectangle, Rectangle |

## Soil Properties

At the start of the project, the soil properties defaulted to a conductivity of 1.73 W/m-K, a density of 920 kg/m 3 , a specific heat capacity of 3.5 kJ/kg-K, and a thermal diffusivity of 5.37x10 -7 m 2 /s. Conductivity values have been updated as described above, with others still used in the existing workflow by default. The undisturbed deep ground temperature was originally modeled using the Kusuda/Achenbach model (T. A. Kusuda 1965) as implemented in EnergyPlus, although as noted the annual average dry-bulb temperature is used instead in some calculations (U.S. DOE 2022). The detailed description of the ground temperature model implemented in (Xing 2014) above is currently used in ResStock. Inputs for ground properties have been added to the HPXML schema, meaning users can now overwrite the default values if measured characteristics are available. However, our default assumptions have not changed.

Figure B-2: Number of ineligible dwellings by county due to low ground thermal conductivity (below 1.4 W/m-K, 7.6% of dwelling units represented in Restock).

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     source: 95032_images/image_000045_30957a2dcd6e1c3c973b3010465432cb86333364f9757ceb38057815d2ca1045.png
     method: vision-description
     described: 2026-11-11 -->

![Bubble map of dwelling units ineligible for GHPs by county because of low ground thermal conductivity](95032_images/image_000045_30957a2dcd6e1c3c973b3010465432cb86333364f9757ceb38057815d2ca1045.png)

Figure B-2: bubble map of the United States with Alaska and Hawaii insets. Each circle is a county; its size is the number of units represented (legend 1 to 2,218) and its colour the ground thermal conductivity in W/m-K (legend 0.86535 to 1.38456). The largest circles are in western Washington and Oregon, California, Utah and Colorado; east of the Rockies there are only small scattered points, densest in the Northeast.

## Appendix C: Comparison of Curve Outputs to Manufacturer Data

Figure C-1. Heating curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95032.pdf p.86
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 30 / -1.11 | 40 / 4.44 | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 7828.3 | 9041.5 | 10341.4 | 11641.3 | 12883.4 | 14010.0 | 14472.2 |
| 55 | 12.78 | 7683.3 | 8874.1 | 10149.9 | 11425.7 | 12644.8 | 13750.5 | 14204.2 |
| 60 | 15.56 | 7527.9 | 8694.6 | 9944.6 | 11194.6 | 12389.1 | 13472.4 | 13916.9 |
| 65 | 18.33 | 7366.8 | 8508.5 | 9731.7 | 10955.0 | 12123.9 | 13184.1 | 13619.0 |
| 70 | 21.11 | 7201.6 | 8317.8 | 9513.6 | 10709.4 | 11852.1 | 12888.5 | 13313.7 |
| 75 | 23.89 | 7034.1 | 8124.3 | 9292.3 | 10460.3 | 11576.4 | 12588.7 | 13004.0 |
| 80 | 26.67 | 6865.7 | 7929.8 | 9069.9 | 10209.9 | 11299.3 | 12287.4 | 12692.7 |

**Curvefit Data**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 7995.2 | 9247.0 | 10475.3 | 11680.2 | 12861.6 | 14019.6 | 14589.7 |
| 55 | 12.78 | 7851.6 | 9079.3 | 10283.4 | 11464.1 | 12621.3 | 13755.1 | 14313.1 |
| 60 | 15.56 | 7700.1 | 8903.5 | 10083.4 | 11239.9 | 12373.0 | 13482.5 | 14028.5 |
| 65 | 18.33 | 7540.4 | 8719.7 | 9875.4 | 11007.7 | 12116.6 | 13201.9 | 13735.8 |
| 70 | 21.11 | 7372.8 | 8527.8 | 9659.4 | 10767.5 | 11852.1 | 12913.3 | 13435.1 |
| 75 | 23.89 | 7197.1 | 8327.9 | 9435.3 | 10519.2 | 11579.7 | 12616.6 | 13126.3 |
| 80 | 26.67 | 7013.3 | 8120.0 | 9203.2 | 10262.9 | 11299.1 | 12311.9 | 12809.5 |

**Difference**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | -166.9 | -205.5 | -133.9 | -38.9 | 21.8 | -9.5 | -117.5 |
| 55 | 12.78 | -168.3 | -205.2 | -133.5 | -38.4 | 23.5 | -4.5 | -109.0 |
| 60 | 15.56 | -172.2 | -208.9 | -138.9 | -45.3 | 16.1 | -10.1 | -111.6 |
| 65 | 18.33 | -173.7 | -211.2 | -143.7 | -52.7 | 7.3 | -17.9 | -116.8 |
| 70 | 21.11 | -171.1 | -210.1 | -145.8 | -58.1 | 0.0 | -24.8 | -121.4 |
| 75 | 23.89 | -163.0 | -203.7 | -143.0 | -58.9 | -3.2 | -27.9 | -122.3 |
| 80 | 26.67 | -147.6 | -190.2 | -133.3 | -53.0 | 0.2 | -24.6 | -116.8 |

Figure C-2. Heating EIR curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95032.pdf p.87
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 30 / -1.11 | 40 / 4.44 | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.1745 | 0.1546 | 0.1389 | 0.1272 | 0.1184 | 0.1121 | 0.1103 |
| 55 | 12.78 | 0.1963 | 0.1739 | 0.1562 | 0.1431 | 0.1332 | 0.1261 | 0.124 |
| 60 | 15.56 | 0.2223 | 0.197 | 0.1769 | 0.1621 | 0.1509 | 0.1428 | 0.1405 |
| 65 | 18.33 | 0.2528 | 0.224 | 0.2012 | 0.1843 | 0.1715 | 0.1624 | 0.1597 |
| 70 | 21.11 | 0.2882 | 0.2553 | 0.2293 | 0.2101 | 0.1955 | 0.1851 | 0.1821 |
| 75 | 23.89 | 0.3287 | 0.2913 | 0.2616 | 0.2397 | 0.2231 | 0.2112 | 0.2077 |
| 80 | 26.67 | 0.3748 | 0.3321 | 0.2983 | 0.2732 | 0.2543 | 0.2407 | 0.2368 |

**Curvefit Data**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.177 | 0.154 | 0.136 | 0.123 | 0.116 | 0.113 | 0.114 |
| 55 | 12.78 | 0.200 | 0.175 | 0.155 | 0.140 | 0.130 | 0.125 | 0.124 |
| 60 | 15.56 | 0.227 | 0.199 | 0.177 | 0.160 | 0.148 | 0.141 | 0.139 |
| 65 | 18.33 | 0.257 | 0.228 | 0.204 | 0.184 | 0.170 | 0.161 | 0.158 |
| 70 | 21.11 | 0.292 | 0.260 | 0.234 | 0.212 | 0.196 | 0.184 | 0.180 |
| 75 | 23.89 | 0.330 | 0.296 | 0.268 | 0.244 | 0.225 | 0.211 | 0.206 |
| 80 | 26.67 | 0.372 | 0.336 | 0.305 | 0.279 | 0.258 | 0.243 | 0.237 |

**Difference**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | -0.002 | 0.000 | 0.003 | 0.004 | 0.003 | -0.001 | -0.003 |
| 55 | 12.78 | -0.004 | -0.001 | 0.001 | 0.003 | 0.003 | 0.001 | 0.000 |
| 60 | 15.56 | -0.004 | -0.003 | 0.000 | 0.002 | 0.003 | 0.002 | 0.001 |
| 65 | 18.33 | -0.005 | -0.004 | -0.002 | 0.000 | 0.002 | 0.002 | 0.002 |
| 70 | 21.11 | -0.004 | -0.005 | -0.004 | -0.002 | 0.000 | 0.001 | 0.002 |
| 75 | 23.89 | -0.001 | -0.005 | -0.006 | -0.004 | -0.002 | 0.000 | 0.001 |
| 80 | 26.67 | 0.002 | -0.004 | -0.007 | -0.006 | -0.004 | -0.002 | 0.000 |

Figure C-3. Cooling capacity curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95032.pdf p.88
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 | 90 / 32.22 | 100 / 37.78 | 110 / 43.33 | 120 / 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 7969.9 | 8075.4 | 7927.8 | 7653.7 | 7442.8 | 7232.0 | 6768.1 | 6262.1 | 5756.1 |
| 55 | 12.78 | 8793.4 | 8909.7 | 8746.9 | 8444.5 | 8211.8 | 7979.2 | 7467.4 | 6909.1 | 6350.8 |
| 60 | 15.56 | 9618.0 | 9745.2 | 9567.1 | 9236.3 | 8981.9 | 8727.4 | 8167.6 | 7557.0 | 6946.3 |
| 65 | 18.33 | 10441.5 | 10579.6 | 10386.2 | 10027.1 | 9750.9 | 9474.7 | 8867.0 | 8204.0 | 7541.1 |
| 67 | 19.44 | 10639.3 | 10780.1 | 10583.1 | 10217.2 | 9935.7 | 9654.2 | 9035.0 | 8359.5 | 7684.0 |
| 70 | 21.11 | 11266.0 | 11415.0 | 11206.4 | 10818.9 | 10520.9 | 10222.9 | 9567.2 | 8851.9 | 8136.6 |
| 75 | 23.89 | 12089.5 | 12249.4 | 12025.5 | 11609.8 | 11289.9 | 10970.1 | 10266.5 | 9498.9 | 8731.3 |

**Curvefit Data**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 7682.6 | 7879.8 | 7892.2 | 7719.7 | 7564.2 | 7362.4 | 6820.2 | 6093.1 | 5181.2 |
| 55 | 12.78 | 8474.3 | 8654.4 | 8649.8 | 8460.2 | 8296.1 | 8085.8 | 7526.5 | 6782.4 | 5853.3 |
| 60 | 15.56 | 9266.0 | 9429.1 | 9407.3 | 9200.7 | 9028.1 | 8809.2 | 8232.8 | 7471.6 | 6525.5 |
| 65 | 18.33 | 10057.7 | 10203.7 | 10164.9 | 9941.2 | 9760.0 | 9532.6 | 8939.2 | 8160.9 | 7197.7 |
| 67 | 19.44 | 10374.4 | 10513.6 | 10467.9 | 10237.4 | 10052.8 | 9822.0 | 9221.7 | 8436.6 | 7466.6 |
| 70 | 21.11 | 10849.4 | 10978.4 | 10922.5 | 10681.7 | 10492.0 | 10256.0 | 9645.5 | 8850.1 | 7869.9 |
| 75 | 23.89 | 11641.2 | 11753.0 | 11680.1 | 11422.2 | 11224.0 | 10979.5 | 10351.9 | 9539.4 | 8542.1 |

**Difference**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 287.4 | 195.5 | 35.5 | -66.1 | -121.4 | -130.4 | -52.1 | 169.0 | 574.9 |
| 55 | 12.78 | 319.2 | 255.3 | 97.1 | -15.7 | -84.3 | -106.6 | -59.1 | 126.8 | 497.5 |
| 60 | 15.56 | 352.0 | 316.1 | 159.8 | 35.6 | -46.2 | -81.8 | -65.2 | 85.4 | 420.8 |
| 65 | 18.33 | 383.8 | 375.8 | 221.3 | 85.9 | -9.1 | -58.0 | -72.2 | 43.1 | 343.4 |
| 67 | 19.44 | 265.0 | 266.5 | 115.1 | -20.2 | -117.1 | -167.8 | -186.7 | -77.1 | 217.4 |
| 70 | 21.11 | 416.6 | 436.6 | 283.9 | 137.2 | 28.9 | -33.2 | -78.4 | 1.7 | 266.7 |
| 75 | 23.89 | 448.3 | 496.4 | 345.5 | 187.5 | 66.0 | -9.4 | -85.4 | -40.5 | 189.2 |

Figure C-4. Cooling EIR curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95032.pdf p.89
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95032.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 | 90 / 32.22 | 100 / 37.78 | 110 / 43.33 | 120 / 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.194 | 0.21 | 0.237 | 0.272 | 0.296 | 0.32 | 0.378 | 0.454 | 0.547 |
| 55 | 12.78 | 0.176 | 0.191 | 0.215 | 0.247 | 0.269 | 0.291 | 0.344 | 0.413 | 0.497 |
| 60 | 15.56 | 0.161 | 0.175 | 0.198 | 0.227 | 0.247 | 0.267 | 0.315 | 0.378 | 0.456 |
| 65 | 18.33 | 0.149 | 0.162 | 0.183 | 0.21 | 0.228 | 0.247 | 0.291 | 0.35 | 0.421 |
| 67 | 19.44 | 0.147 | 0.159 | 0.179 | 0.206 | 0.224 | 0.242 | 0.286 | 0.344 | 0.414 |
| 70 | 21.11 | 0.139 | 0.15 | 0.17 | 0.195 | 0.212 | 0.229 | 0.271 | 0.325 | 0.392 |
| 75 | 23.89 | 0.13 | 0.141 | 0.159 | 0.182 | 0.198 | 0.214 | 0.253 | 0.304 | 0.366 |

**Curvefit Data**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.196 | 0.215 | 0.244 | 0.281 | 0.304 | 0.328 | 0.385 | 0.450 | 0.525 |
| 55 | 12.78 | 0.177 | 0.193 | 0.219 | 0.254 | 0.276 | 0.299 | 0.353 | 0.416 | 0.488 |
| 60 | 15.56 | 0.160 | 0.175 | 0.198 | 0.231 | 0.251 | 0.273 | 0.324 | 0.384 | 0.454 |
| 65 | 18.33 | 0.147 | 0.159 | 0.180 | 0.210 | 0.229 | 0.250 | 0.298 | 0.356 | 0.423 |
| 67 | 19.44 | 0.143 | 0.154 | 0.174 | 0.203 | 0.221 | 0.241 | 0.289 | 0.346 | 0.412 |
| 70 | 21.11 | 0.138 | 0.147 | 0.165 | 0.193 | 0.210 | 0.230 | 0.276 | 0.331 | 0.396 |
| 75 | 23.89 | 0.131 | 0.138 | 0.154 | 0.179 | 0.195 | 0.213 | 0.257 | 0.310 | 0.372 |

**Difference**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | -0.003 | -0.005 | -0.007 | -0.010 | -0.008 | -0.008 | -0.007 | 0.004 | 0.022 |
| 55 | 12.78 | -0.001 | -0.003 | -0.004 | -0.007 | -0.006 | -0.008 | -0.009 | -0.003 | 0.009 |
| 60 | 15.56 | 0.001 | 0.000 | -0.001 | -0.004 | -0.004 | -0.006 | -0.009 | -0.006 | 0.002 |
| 65 | 18.33 | 0.002 | 0.003 | 0.003 | -0.001 | -0.001 | -0.003 | -0.007 | -0.006 | -0.002 |
| 67 | 19.44 | 0.003 | 0.005 | 0.006 | 0.003 | 0.003 | 0.001 | -0.003 | -0.002 | 0.002 |
| 70 | 21.11 | 0.001 | 0.004 | 0.005 | 0.002 | 0.002 | 0.000 | -0.005 | -0.006 | -0.004 |
| 75 | 23.89 | -0.001 | 0.003 | 0.005 | 0.003 | 0.003 | 0.001 | -0.004 | -0.006 | -0.006 |
