<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/95034.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/95034.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/95034.pdf | corpus_version: resstock_amy2018_2025_release_1-v1 -->
# Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER)

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER)

Jeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-95034 June 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER)

Jeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman

National Laboratory of the Rockies

## Suggested Citation

Maguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman. 20 2 6. ResStock Measure Documentation: Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER) . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-95034. https://www.nlr.gov/docs/fy26osti/95034.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-95034 June 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Geothermal Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by the geothermal heat pump modeling technical advisory group members:

- Ryan Carda of Dandelion Energy
- Ryan Dougherty of Geo Exchange
- Garen Ewbank of Grey Edge Group
- Jeff Hammond of the International Ground Source Heat Pump Association
- Steven Hamstra of Melink
- Mehdi Hosseini of the New York State Energy Research and Development Authority
- Kevin Kitz of KitzWorks
- Xiaobing Liu of Oak Ridge National Laboratory
- Zeyneb Magavi of HEET
- Andrew Parry of Celsius Energy
- Cary Smith of Sound Geothermal
- Jeffrey Spitler of Oklahoma State University
- Greg Wolfson of EcoSmart Solution
- Sylvia Levesque of University of Texas - Austin
- Joselyn Lai and Silviu Livescu of Bedrock Energy.

The authors would also like to thank the project's technical officers, Jennifer Livermore and Anna Hagstrom at the U.S. Department of Energy (DOE) and Lindsey Baker, ETA Contractor to DOE's Office of Geothermal, for guiding the project team and ensuring the success of the project.

## List of Acronyms

COP coefficient of performance DOE U.S. Department of Energy EER energy efficiency ratio EIR energy input ratio EMS energy management system GHP geothermal heat pump HVAC heating, ventilation, and air conditioning

iv

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in site energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).

This document focuses on a single end-use savings shape measure: Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER). This document builds on details established in the single-stage document (Maguire et al. 2025) to detail differences in the approach to modeling this higher efficiency and more commonly deployed, type of geothermal heat pump. Specific EnergyPlus ® objects and product specific curves used are highlighted along with showing the results of this measure compared to the baseline and single-speed geothermal heat pumps. Two-speed heat pumps are able to save even more site energy and on utility bills than single-speed products, albeit at the expense of a higher first cost.

## Table of Contents

| Relation to Other GHP Models ..............................................................................................................          | Relation to Other GHP Models ..............................................................................................................                                                                                                                                         | Relation to Other GHP Models ..............................................................................................................                                                                                                                                         |
|------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                                      | Technology Summary .......................................................................................................................... 3 1.1 Introduction to Geothermal Heat Pumps ....................................................................................... 3 | Technology Summary .......................................................................................................................... 3 1.1 Introduction to Geothermal Heat Pumps ....................................................................................... 3 |
| 2 Modeling Approach .............................................................................................................................. 4 | 2 Modeling Approach .............................................................................................................................. 4                                                                                                                                | 2 Modeling Approach .............................................................................................................................. 4                                                                                                                                |
|                                                                                                                                                      | Applicability .................................................................................................................................. 4                                                                                                                                  | Applicability .................................................................................................................................. 4                                                                                                                                  |
|                                                                                                                                                      |                                                                                                                                                                                                                                                                                     | OpenStudio-HPXML Overview .................................................................................................... 4                                                                                                                                                    |
|                                                                                                                                                      | 2.2.1                                                                                                                                                                                                                                                                               | Two-Stage GHP Heating and Cooling Efficiency ........................................................... 5                                                                                                                                                                          |
|                                                                                                                                                      | 2.2.2                                                                                                                                                                                                                                                                               | Two-Stage GHP Performance Curves .............................................................................. 6                                                                                                                                                                   |
|                                                                                                                                                      | 2.2.3                                                                                                                                                                                                                                                                               | EnergyPlus Energy Management System Correction to Pump Power ...........................                                                                                                                                                                                            |
|                                                                                                                                                      |                                                                                                                                                                                                                                                                                     | 18                                                                                                                                                                                                                                                                                  |
|                                                                                                                                                      | 2.3 Limitations and Concerns ............................................................................................................ 19                                                                                                                                        | 2.3 Limitations and Concerns ............................................................................................................ 19                                                                                                                                        |
|                                                                                                                                                      | Results ................................................................................................................................................. 20                                                                                                                        | Results ................................................................................................................................................. 20                                                                                                                        |
|                                                                                                                                                      | 3.1 Annual Stock Savings ................................................................................................................. 20                                                                                                                                       | 3.1 Annual Stock Savings ................................................................................................................. 20                                                                                                                                       |
|                                                                                                                                                      | 3.2 State Average Energy Savings and GHP Efficiency ................................................................... 24                                                                                                                                                          | 3.2 State Average Energy Savings and GHP Efficiency ................................................................... 24                                                                                                                                                          |
|                                                                                                                                                      | 3.3 Annual Energy Bill Impact for Applicable Dwelling Units Only ............................................... 27                                                                                                                                                                 | 3.3 Annual Energy Bill Impact for Applicable Dwelling Units Only ............................................... 27                                                                                                                                                                 |
|                                                                                                                                                      |                                                                                                                                                                                                                                                                                     | ............................................................................................................................................ 35                                                                                                                                     |
|                                                                                                                                                      |                                                                                                                                                                                                                                                                                     | Comparison Between Curve Fits and Manufacturer Data for Two-Stage GHP                                                                                                                                                                                                               |
|                                                                                                                                                      | References Appendix A.                                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                     |
|                                                                                                                                                      | Curves                                                                                                                                                                                                                                                                              | 36                                                                                                                                                                                                                                                                                  |

## List of Figures

| Figure 1.                                                                                                                                                                                                                                                    | Full-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature   |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------|
| ( C) ........................................................................................................................................... Figure 2. Full-load heating capacity (W) as a function of air temperature ( o C) and water temperature      | 8 ( o C) 8                                                                                         |
| Figure 3. Full-load heating efficiency (EIR) as a function of airflow ..........................................................                                                                                                                             | 9                                                                                                  |
| Figure 4. Full-load heating capacity as a function of airflow .......................................................................                                                                                                                        | 9                                                                                                  |
| Figure 5. Full-load heating efficiency (EIR) as a function of water flow ...................................................                                                                                                                                 | 10                                                                                                 |
| Figure 6. Full-load heating capacity as a function of water flow ................................................................                                                                                                                            | 10                                                                                                 |
| Figure 7. Full-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C) .........................................................................................................................................  | 10                                                                                                 |
| Figure 8. Full-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ................................................................................................................................................      | ( o C) 11                                                                                          |
| Figure 9. Full-load cooling efficiency (EIR) as a function of airflow ........................................................                                                                                                                               | 11                                                                                                 |
| Figure 10. Full-load cooling capacity as a function of airflow ...................................................................                                                                                                                           | 12                                                                                                 |
| Figure 11. Full-load cooling efficiency (EIR) as a function of water flow .................................................                                                                                                                                  | 12                                                                                                 |
| Figure 12. Full-load cooling capacity as a function of water flow .............................................................                                                                                                                              | 13                                                                                                 |
| Figure 13. Part-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature o                                                                                                                                                |                                                                                                    |
| Figure 14. Part-load heating capacity (W) as a function of air temperature ( o C) and water                                                                                                                                                                  | ( o C)                                                                                             |
| temperature ................................................................................................................................................                                                                                                 | 13                                                                                                 |
| Figure 15. Part-load heating efficiency (EIR) as a function of airflow ......................................................                                                                                                                                | 14                                                                                                 |
| Figure 16. Part-load heating capacity as a function of airflow ...................................................................                                                                                                                           | 14                                                                                                 |
| Figure 17. Part-load heating efficiency (EIR) as a function of water flow .................................................                                                                                                                                  | 15                                                                                                 |
| Figure 18. Part-load heating capacity as a function of water flow ..............................................................                                                                                                                             | 15                                                                                                 |
| Figure 19. Part-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C) ......................................................................................................................................... | 16                                                                                                 |
| Figure 20. Part-load cooling capacity (W) as a function of air temperature ( ................................................................................................................................................                                | o C) and water temperature ( o C)                                                                  |
| Figure 21. Part-load cooling efficiency (EIR) as a function of airflow ......................................................                                                                                                                                | 16 16                                                                                              |
| Figure 22. Part-load cooling capacity as a function of airflow ...................................................................                                                                                                                           | 17                                                                                                 |
| Figure 23. Part-load cooling efficiency (EIR) as a function of water flow .................................................                                                                                                                                  | 17                                                                                                 |
| Figure 24. Part-load cooling capacity as a function of water flow .............................................................                                                                                                                              | 18                                                                                                 |
| Figure 25. Annual energy consumption of dwellings in the baseline and with single-stage and two-stage GHP upgrades ........................................................................................................................                  | 21                                                                                                 |
| Figure 26. Annual energy consumption for baseline, single-stage GHP, and two-stage GHP upgrades dwellings separated by baseline heating fuel .........................................................................                                       | for 22                                                                                             |
| Figure 27. Annual energy consumption for baseline, single-stage GHP, and two-stage GHP upgrades dwellings separated by Building America climate zone ........................................................                                                | for 23                                                                                             |
| Figure 28. Annual cooling energy savings for a two-stage GHP over the baseline ....................................                                                                                                                                          | 24                                                                                                 |
| Figure 29. Annual heating energy savings for a two-stage GHP over the baseline ....................................                                                                                                                                          | 25                                                                                                 |
| Figure 30. Average simulated heating COP of a two-stage GHP by state ..................................................                                                                                                                                      | 26                                                                                                 |
| Figure 31. Average simulated cooling COP of a two-stage GHP by state..................................................                                                                                                                                       | 27                                                                                                 |
| Figure 32. Average annual energy bill broken out by fuel type for dwelling units that received the two- stage GHP ..............................................................................................................................             | 28                                                                                                 |
| Figure 33. Average annual energy bill comparison between single-stage (single-speed) and two-stage (dual-speed) GHP broken out by fuel type for applicable dwelling units only ......................                                                        | 28                                                                                                 |
| Figure 34. Average annual energy bill broken out by Building America climate zone for applicable dwelling units only .................................................................................................................                       | 29                                                                                                 |
| 35. Average annual energy bill comparison broken out by Building America climate zone for                                                                                                                                                                    |                                                                                                    |
| Figure single-stage (single-speed) and two-stage (dual-speed) GHPs ..............................................                                                                                                                                            | 29                                                                                                 |

| Figure 36. Baseline electric panel breaker spaces available by electric panel service rating ..................... 30                                                                                                                                                                          |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 37. Baseline electric panel constraint type by electric panel service rating..................................... 31                                                                                                                                                                    |
| Figure 38. Distribution of panel constraints by heating fuel ....................................................................... 32                                                                                                                                                        |
| Figure 39. Percent of dwelling units with an electric panel constraint (capacity and/or space) by state after a two-stage GHP .................................................................................................................... 33                                          |
| Figure 40. Percent of dwelling units with an electric panel space constraint by state after a two-stage GHP ................................................................................................................................................ 33                                |
| Figure 41. Percent of dwelling units with an electric panel capacity constraint by state after a two-stage GHP ........................................................................................................................................ 34                                     |
| Figure A-1. Full-load heating curve-fit EIR results verified against manufacturer catalog data ................ 36 Figure A-2. Full-load heating curve-fit capacity results verified against manufacturer catalog data ......... 37                                                            |
| Figure A-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data ................ 38 Figure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data ......... 39                                                            |
| Figure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data ................                                                                                                                                                                                |
| 40                                                                                                                                                                                                                                                                                             |
| Figure A-6. Part-load heating curve-fit capacity results verified against manufacturer catalog data ......... 41                                                                                                                                                                               |
| Figure A-7. Part-load cooling curve-fit EIR results verified against manufacturer catalog data ................ 42                                                                                                                                                                             |
| Table 1. ENERGY STAR 2025 Most Efficient GHP List and the Average COP by Compressor Type...... Table 2. ENERGY STAR 2025 Most Efficient GHP List and the Average EER by Compressor Type ...... Table 3. Summary of the Two-Stage GHP Measure Inputs That Differ From Those of the Single-Stage |
| List of Tables                                                                                                                                                                                                                                                                                 |
| 6 6 6                                                                                                                                                                                                                                                                                          |
| GHP Measure ...........................................................................................................................                                                                                                                                                        |

## ResStock 2025 Release 1 Measure Documentation: Residential Two-Stage Geothermal Heat Pump

## Accessing Results

This documentation covers the 'Residential Geothermal Heat Pump (4.0 Coefficient of Performance [COP], 20.5 Energy Efficiency Ratio [EER]' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock™ Open Energy Data Initiative 'End-Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Measure Summary

| Measure Title                 | Residential Geothermal Heat Pump (4.0 COP, 20.5 EER)-Two-Stage Compressor, Water-to-Air Geothermal Heat Pump (GHP) With Vertical Ground Heat Exchanger                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
|-------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition            | This upgrade measure replaces the HVAC system in any existing dwelling unit in a building less than 8 stories with either ducted heating or ducted cooling to a two-stage compressor and variable-speed fan, water-to-air heat pump with vertical ground heat exchanger.                                                                                                                                                                                                                                                                                                                                                                                                            |
| Applicability                 | This measure applies to all dwellings with: • Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Shared (across multiple units) HVAC and a building height of <8 stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Dwelling units with air ducts • Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-°F. With these applicability constraints, the measure upgrade applies to 71% of the existing residential building stock. 6.4% of the residential units that receive the GHP upgrade lack existing space cooling systems in the baseline. |
| Not Applicable                | This measure does not apply to dwelling units with: • Shared HVAC (across multiple units) in high-rise ( ≥ 8 floors) buildings (e.g. multifamily residential buildings) • Dwelling units without air ducts. These constraints exclude 25% of the dwelling units from receiving this measure upgrade. An additional 4% of the dwelling units do not receive this upgrade because of their heating fuel type.                                                                                                                                                                                                                                                                         |
| Original Release              | 2025 Release 1: 2025/resstock_amy2018_release_1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| Project Configuration File(s) | ResStock's 2025 Standard Data Release 1 project file.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |

## Relation to Other GHP Models

Unless otherwise noted in this document, it is assumed that certain components of the two-stage GHP model overlap with (i.e., are the same as) single-stage model components. The following summarizes these overlapping components:

- Technology summary : The two-stage GHP works using the same general principles as the single-stage GHP, except that it has a two-stage compressor along with improved rated heating and cooling efficiency values.
- Applicability : The two-stage GHP applies to the same set of dwelling units as the single-stage GHP.
- Modeling approach : The two-stage GHP follows the same basic modeling approach as the single-stage GHP, except that the heat pump performance curves are updated, and a pump power energy management system (EMS) program is used. The model of the ground heat exchanger is identical for any GHP.

See the single-stage report (Maguire et al. 2025) for more detailed information about components that do not change between single-stage and two-stage GHPs. It is recommended to read that report first to fully understand the background technology, summary, assumptions, and discussions that were completed as part of this work.

## 1  Technology Summary

## 1.1  Introduction to Geothermal Heat Pumps

Geothermal heat pumps (GHPs) are highly efficient systems that provide space heating and cooling by using the relatively stable temperatures found below the Earth's surface. GHPs exchange heat with the ground, where temperatures remain more constant year-round. This enables GHPs to operate efficiently and reliably in a wide range of climates. GHP systems typically consist of three main components: a ground heat exchanger, a heat pump unit, and an air distribution system within the building.

There are several types of GHPs, including single-stage, two-stage, and variable-speed systems.

- Single-stage GHPs operate at full capacity whenever they run, which can lead to energy inefficiencies under part-load conditions (when the system needs less than its maximum output).
- Two-stage GHPs improve upon this design by adding a second, lower-capacity stage. This allows the system to operate more efficiently during mild conditions while still having the capability to switch to full output when demand peaks.
- Variable-speed GHPs represent the most advanced option, using inverter-driven compressors and fans to continuously adjust their output in response to real-time heating and cooling needs. Unlike single-stage or two-stage systems that operate in discrete steps, variable-speed systems can modulate across a wide range of capacities. This precise control enhances energy efficiency, provides more stable indoor temperatures, reduces humidity swings, and minimizes noise from cycling.

Like single-stage systems, two-stage GHPs draw on the ground's thermal properties to deliver heating and cooling via a ground heat exchanger and an indoor heat pump. The difference lies in the system's ability to adjust its output. By operating in a low stage under mild conditions, a two-stage GHP reduces energy use, improves comfort by maintaining more stable temperatures and humidity, and can result in quieter operation. When heating or cooling demand increases (such as during extreme weather) the system shifts to high stage for full-capacity operation.

Although two-stage GHPs typically come with higher initial capital costs than single-stage models, they are usually more energy efficient and can lead to lower lifetime operating costs (Trane 2023). Due to these advantages, two-stage systems have become the most commonly installed type of GHP in the residential market, capturing the largest share among GHP technologies according to the technical advisory group (U.S. EPA, 2025).

The intent of this GHP measure is to reflect the characteristics of a typical water-to-air, two-stage GHP selected from the 2025 ENERGY STAR ®  Most Efficient GHP list (U.S. EPA, 2025). The modeled system assumes a vertical ground heat exchanger configuration, which is a common and space-efficient option for residential installations.

## 2  Modeling Approach

## 2.1  Applicability

Using the same applicability criteria as the single-stage GHP, the two-stage compressor, water-to-air heat pump with a vertical ground heat exchanger upgrade measure applies to all dwellings with:

- Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane
- Shared (across multiple units) HVAC and a building height of &lt;8 stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane
- Dwelling units with ducts
- Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-°F.

With these applicability constraints, the measure upgrade applies to roughly 71% of the existing residential building stock. 6.4% of the residential units that receive the GHP upgrade lack existing space cooling systems in the baseline. Units that are excluded from this measure, as well as more details about GHP modeling and assumptions, are more fully described in the documentation for the single-stage GHP measure (Maguire et al. 2025).

Applicability of this measure upgrade is based on ResStock housing characteristics that determine the available options and the options' details (Reyna, et al., 2025). Specifically, the 'HVAC Heating Efficiency' characteristic in ResStock is used to apply each respective heat pump option. 'HVAC Has Ducts' describes the presence of ducts in the dwelling. 'Heating Type' describes the baseline heating fuel of the dwelling. 'HVAC Shared Efficiencies' describes the shared HVAC system of the dwelling, if applicable. 'Geometry Building Type Height' describes the height and building type of the dwelling. More information on the ResStock housing characteristics can be found in the ResStock Technical Reference Guide. 1

## 2.2  OpenStudio-HPXML Overview

For the two-stage GHP, the same ResStock building energy model and OpenStudio-HPXML workflow is used as for the single-stage GHP (Maguire et al. 2025).

OpenStudio-HPXML's apply\_ground\_to\_air\_heat\_pump() 2  method in OpenStudio-HPXML is used to assign two-stage levels (and their corresponding performance curves) to water-to-air coil objects that support variable speeds:

- CoilCoolingWaterToAirHeatPumpVariableSpeedEquationFit
- CoilHeatingWaterToAirHeatPumpVariableSpeedEquationFit.

[1  https://NatLabRockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide\_2025\_1.pdf](https://natlabrockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide_2025_1.pdf)

[2  https://github.com/NatLabRockies/OpenStudio-](https://github.com/NatLabRockies/OpenStudio-HPXML/blob/v1.9.1/HPXMLtoOpenStudio/resources/hvac.rb#L549)

[HPXML/blob/v1.9.1/HPXMLtoOpenStudio/resources/hvac.rb#L549](https://github.com/NatLabRockies/OpenStudio-HPXML/blob/v1.9.1/HPXMLtoOpenStudio/resources/hvac.rb#L549)

This method sets the performance curve models and applies them to the total cooling/heating capacity and energy input ratio (EIR) as functions of:

- Temperature
- Airflow rate
- Water flow rate.

To convert design-condition loads to rated-condition sizes:

- Cooling: Performance curve values, sensible heat ratio, and sensible cooling capacity at design conditions (used to determine airflow rates) are calculated using a similar approach as air-source heat pumps. This differs from single-stage GHPs because their performance curves have a different structure.
- Heating: Performance curve values for heating capacity at design conditions are calculated to ensure proper sizing based on the climate. This also follows the approach used by air-source heat pumps.

## 2.2.1  Two-Stage GHP Heating and Cooling Efficiency

This measure includes a water-to-air GHP with a two-stage compressor rated at a heating coefficient of performance (COP) of 4.0 and a rated cooling energy efficiency ratio (EER) of 20.5. The ground heat exchanger shape and properties are the same as used for the single-stage GHP: rectangular and vertically drilled single U-tube design with thermally enhanced grout and piping. This section will describe the inputs and modeling methodology for the heat pump. Refer to the single-stage GHP model documentation (Maguire et al. 2025) for inputs and methodology not discussed in this document.

The ResStock arguments assigned in the 'HVAC Heating Efficiency' characteristic (different than the default OpenStudio-HPXML defaults) that help distinguish the two-stage GHP from the single-stage GHP are:

- Heat pump compressor type
- Heat pump heating efficiency
- Heat pump cooling efficiency.

For this measure, the compressor type is two-stage, as stated by the measure definition.

## Heating and Cooling Efficiency

As described in the single-stage GHP measure documentation, the following tables summarize the range EER and COP values based on compressor type.

Table 1. ENERGY STAR 2025 Most Efficient GHP List and the Average COP by Compressor Type

<!-- table recovered from measure_pdfs/95034.pdf p.15
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: pdf-text-layer
     supersedes the extractor's own table here (values 63c2673f6824…):
       The extractor put Table 1's grid (rated heating COP by compressor type) under the Table 2 caption, ahead of Table 2's own EER grid, and left the Table 1 caption with only its note beneath. A reader would take the COP values for EER. Every value in the grid is right and matches page 15; it is moved under its own caption, with the 'COP' spanning header carried on each column. -->

| Compressor Type | COP: Min | COP: 25th | COP: Mean | COP: Median | COP: 75th | COP: Max |
|---|---|---|---|---|---|---|
| Single-Stage | 3.5 | 3.6 | 3.8 | 3.8 | 3.9 | 4.3 |
| Two-Stage | 3.5 | 3.8 | 4.0 | 4.0 | 4.1 | 4.9 |
| Variable-Speed | 4.1 | 4.3 | 4.4 | 4.4 | 4.4 | 4.6 |

Rated heating COP is defined by the conditions in AHRI Standard 325. Entering water temperature: 32°F, entering air: 68°F dry bulb, 59°F wet bulb. ENERGY STAR List = U.S. EPA (2025).

Table 2. ENERGY STAR 2025 Most Efficient GHP List and the Average EER by Compressor Type

Rated cooling EER is defined by the conditions in AHRI Standard 325. The entering water temperature: 77°F, entering air: 80.6°F dry bulb, 66.2°F wet bulb. ENERGY STAR List = U.S. EPA (2025).

|                 | EER   | EER   | EER   | EER    | EER   | EER   |
|-----------------|-------|-------|-------|--------|-------|-------|
| Compressor Type | Min   | 25th  | Mean  | Median | 75th  | Max   |
| Single-Stage    | 16.0  | 17.8  | 18.8  | 18.6   | 19.6  | 22.3  |
| Two-Stage       | 16.0  | 19.2  | 20.5  | 20.5   | 22.0  | 26.1  |
| Variable-Speed  | 26.3  | 29.6  | 30.9  | 30.9   | 32.3  | 33.8  |

Using the data from ENERGY STAR 2025 Most Efficient GHP list and the processed metrics in Table 1 and Table 2, the median values were chosen for the two-stage upgrade GHP measure inputs: a heating efficiency of 4.0 COP and cooling efficiency of 20.5 EER.

## Summary of Inputs That Are Different Than the Single-Stage GHP Measure

While some of the key inputs and their values are discussed above, Table 3 summarizes the inputs for the two-stage GHP measure in ResStock and OpenStudio-HPXML.

Table 3. Summary of the Two-Stage GHP Measure Inputs That Differ From Those of the Single-Stage GHP Measure

| Input                             | Value     | Source                               |
|-----------------------------------|-----------|--------------------------------------|
| Heat Pump Compressor Type         | Two-stage | The measure definition               |
| Heat Pump Cooling Efficiency Type | 20.5      | ENERGY STAR 2025 Most Efficient List |
| Heat Pump Heating Efficiency      | 4.0       | ENERGY STAR 2025 Most Efficient List |

## 2.2.2  Two-Stage GHP Performance Curves

GHPs are highly efficient systems that use the relatively constant temperature of the Earth to provide heating and cooling for buildings. Accurately modeling the performance of GHPs in building energy simulation tools like EnergyPlus ® is critical for evaluating system performance, energy consumption, and cost-effectiveness under different operating conditions.

Unlike single-stage equipment, two-stage and variable-speed GHPs can operate at multiple capacity levels, allowing them to better match building loads and improve part-load efficiency. To capture this behavior in EnergyPlus, the

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit objects are used. These components rely on a suite of performance curves to simulate how the system responds to changes in water and air temperatures, as well as airflow and water flow rates. Despite 'VariableSpeed' in the name, this object is the best EnergyPlus model for two-stage equipment as well as fully variable-speed.

Each curve provides a mathematical relationship between a key input (e.g., entering water temperature, airflow fraction) and the resulting system output, such as capacity or efficiency. These relationships are derived from manufacturer data, laboratory testing, or calibrated models and are essential for producing accurate, realistic simulations of two-stage GHP operation.

To fully represent system performance across both part-load and full-load conditions for heating and cooling, the following sets of performance curves are required:

- The efficiency of the GHP as a function of water and air temperature (biquadratic)
- The capacity of the GHP as a function of water and air temperature (biquadratic)
- The efficiency of the GHP as a function of airflow fraction (quadratic or cubic)
- The capacity of the GHP as a function of airflow fraction (quadratic or cubic)
- The efficiency of the GHP as a function of water flow fraction (quadratic or cubic)
- The capacity of the GHP as a function of water flow fraction (quadratic or cubic).

The EnergyPlus Auxiliary Program: HVAC Performance Curve Fit Tool was used to develop the biquadratic curves for capacity and efficiency as function of temperatures (Big Ladder 2024). The tool is designed for direct expansion coil performance curves, which depend on two air temperatures, but appropriate biquadratic curves can be generated using the same tool if water temperature is used instead of one air temperature. The approach used is consistent for all GHP measures in ResStock, with additional curves being developed for each stage for coils that can operate at multiple stages.

The two-stage GHP performance curves were developed based on data provided in the spec sheet for a 3-ton Tranquility 30 SE two-stage GHP manufactured by ClimateMaster (ClimateMaster 2025). This model is in the same product line as what was used for the single-stage GHP performance curves. The same overall approach described in the performance curve section of the single-stage GHP documentation for deriving performance curves is used for the two-stage GHP system, with some exceptions noted here. The two-stage GHP spec sheets provide data for performance at both part-load and full-load conditions, which means that two separate performance maps are required for the lower and higher stages. Nominal points are at the same temperatures as single-stage equipment (70°F/80°F entering water/air temperature for cooling and 70°F/70°F entering water/air temperature for heating), with the highest airflow and water flow rate (1,200 cfm and 9 gal/min, respectively) provided used for both part-load and full-load conditions as the nominal condition. Off-rated air and water flow rates are accounted for using the curves shown later in this report.

After generating coefficients with the spreadsheet tool from EnergyPlus, the original manufacturer catalog data were compared with the curve-fit data to ensure the correctness of the curve coefficients. These comparisons are documented in Appendix A.

Quadratic curves for the impact of airflow and water flow on efficiency and capacity can be generated by fitting directly to published data of a product at nominal conditions. As these curves are simpler and made up of fewer points, a simple quadratic regression can yield a good fit for each curve. While two-stage GHP systems typically operate at the nominal flow rate for each stage when in low- and high-stage operation, flow rates may be reduced due to equipment faults and degradation, which are modeled within OpenStudio-HPXML, and these curves can capture the impact of faults on the annual performance of affected systems.

Note that a part-load fraction curve is also required for two-stage equipment to capture the performance of this equipment during very low-load situations where the required heating or cooling is less than what is provided at the lower stage. The part-load curve used for the two-stage GHP is identical to the curve used for the single-stage GHP and is therefore not shown here. Refer to the single-stage GHP documentation (Maguire et al. 2025) for the part-load curve and details of its derivation.

Plots of the performance curves for the two-stage GHP are shown next.

## 2.2.2.1  Full-Load Heating

Figure 1. Full-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.17
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 0 | 2.5 | 5 | 7.5 | 10 | 12.5 | 15 | 17.5 | 20 | 22.5 | 25 | 27.5 | 30 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.193 | 0.184 | 0.176 | 0.169 | 0.163 | 0.158 | 0.153 | 0.149 | 0.146 | 0.144 | 0.142 | 0.141 | 0.141 |
| 12.5 | 0.204 | 0.195 | 0.187 | 0.180 | 0.173 | 0.167 | 0.163 | 0.158 | 0.155 | 0.152 | 0.151 | 0.150 | 0.149 |
| 15 | 0.215 | 0.206 | 0.198 | 0.190 | 0.183 | 0.177 | 0.172 | 0.168 | 0.164 | 0.161 | 0.159 | 0.158 | 0.157 |
| 17.5 | 0.226 | 0.217 | 0.208 | 0.201 | 0.194 | 0.187 | 0.182 | 0.177 | 0.173 | 0.170 | 0.168 | 0.166 | 0.165 |
| 20 | 0.238 | 0.228 | 0.219 | 0.211 | 0.204 | 0.197 | 0.192 | 0.187 | 0.182 | 0.179 | 0.176 | 0.175 | 0.174 |
| 22.5 | 0.249 | 0.240 | 0.230 | 0.222 | 0.214 | 0.208 | 0.202 | 0.196 | 0.192 | 0.188 | 0.185 | 0.183 | 0.182 |
| 25 | 0.261 | 0.251 | 0.241 | 0.233 | 0.225 | 0.218 | 0.212 | 0.206 | 0.201 | 0.197 | 0.194 | 0.192 | 0.190 |
| 27.5 | 0.273 | 0.262 | 0.253 | 0.244 | 0.236 | 0.228 | 0.222 | 0.216 | 0.211 | 0.207 | 0.203 | 0.200 | 0.199 |

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000002_85771d7cb5611ef5d984e14047cda991780707e4edd2e5d6c785d06f60905a52.png
     method: vision-description
     described: 2026-11-11 -->

![Colour-scaled grid of full-load heating EIR by air temperature and water temperature](95034_images/image_000002_85771d7cb5611ef5d984e14047cda991780707e4edd2e5d6c785d06f60905a52.png)

Figure 1: colour-scaled value grid (a table shown as a picture) of full-load heating EIR. Rows are air temperature, 10 to 27.5 °C; columns are water temperature, 0 to 30 °C, both in 2.5-degree steps. EIR rises with air temperature and falls with water temperature: 0.193 at 10 °C air and 0 °C water, 0.141 at 10 and 30 °C, and 0.273 at 27.5 and 0 °C.

Figure 2. Full-load heating capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.17
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 0 | 2.5 | 5 | 7.5 | 10 | 12.5 | 15 | 17.5 | 20 | 22.5 | 25 | 27.5 | 30 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 8594 | 9202 | 9804 | 10400 | 10990 | 11573 | 12150 | 12721 | 13286 | 13845 | 14398 | 14945 | 15485 |
| 12.5 | 8544 | 9149 | 9748 | 10340 | 10926 | 11507 | 12081 | 12649 | 13210 | 13766 | 14315 | 14859 | 15396 |
| 15 | 8494 | 9096 | 9691 | 10281 | 10864 | 11441 | 12012 | 12576 | 13135 | 13687 | 14233 | 14773 | 15307 |
| 17.5 | 8445 | 9044 | 9636 | 10222 | 10802 | 11375 | 11943 | 12504 | 13060 | 13609 | 14152 | 14689 | 15219 |
| 20 | 8397 | 8992 | 9580 | 10163 | 10740 | 11310 | 11875 | 12433 | 12985 | 13531 | 14070 | 14604 | 15132 |
| 22.5 | 8348 | 8940 | 9526 | 10105 | 10679 | 11246 | 11807 | 12362 | 12911 | 13453 | 13990 | 14520 | 15044 |
| 25 | 8300 | 8889 | 9471 | 10048 | 10618 | 11182 | 11740 | 12291 | 12837 | 13376 | 13909 | 14437 | 14957 |
| 27.5 | 8253 | 8838 | 9417 | 9991 | 10557 | 11118 | 11673 | 12221 | 12763 | 13300 | 13830 | 14353 | 14871 |

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000003_81c6522570d41fb0ce1c7bb3130dfde81e7cdbdbd92280114d23a42473a7830f.png
     method: vision-description
     described: 2026-11-11 -->

![Colour-scaled grid of full-load heating capacity in watts by air temperature and water temperature](95034_images/image_000003_81c6522570d41fb0ce1c7bb3130dfde81e7cdbdbd92280114d23a42473a7830f.png)

Figure 2: colour-scaled value grid (a table shown as a picture) of full-load heating capacity in W. Rows are air temperature, 10 to 27.5 °C; columns are water temperature, 0 to 30 °C, both in 2.5-degree steps. Capacity rises steeply with water temperature and falls slightly with air temperature: 8594 at 10 °C air and 0 °C water, 15485 at 10 and 30 °C, and 14871 at 27.5 and 30 °C.

Figure 3. Full-load heating efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000004_e8cab9682e1f9a201343f4c14c722eb26d0a0085e0197aaf1186d3430ca01d2e.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load heating EIR against fraction of airflow](95034_images/image_000004_e8cab9682e1f9a201343f4c14c722eb26d0a0085e0197aaf1186d3430ca01d2e.png)

Figure 3: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for full-load heating of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value falls from about 1.047 to 0.977 across them. The fitted curve is y = 0.0288x² - 0.2856x + 1.2568, with R-squared of 0.9999.

Figure 4. Full-load heating capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000005_44d353a056e306f0fcb75965a0a6f0f77b6591f4b9d709186a09cb53dcfa4075.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load heating capacity against fraction of airflow](95034_images/image_000005_44d353a056e306f0fcb75965a0a6f0f77b6591f4b9d709186a09cb53dcfa4075.png)

Figure 4: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for full-load heating of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value rises from about 0.963 to 1.019 across them. The fitted curve is y = 0.0143x² + 0.1593x + 0.8264, with R-squared of 0.9998.

Figure 5. Full-load heating efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000006_aaefbca49c75ce392f46902fbb65daec7dcc717d8504277e3428a80311e68d56.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load heating EIR against normalized water flow](95034_images/image_000006_aaefbca49c75ce392f46902fbb65daec7dcc717d8504277e3428a80311e68d56.png)

Figure 5: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for full-load heating of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value falls from about 1.045 to 1.0 across them. The fitted curve is y = 0.1535x² - 0.3215x + 1.1679; no R-squared is printed.

Figure 6. Full-load heating capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000007_55ebffaf45bf99e7837fbb777b3a4afe4bbd9dc96b70abbe1a79605f532d985c.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load heating capacity against normalized water flow](95034_images/image_000007_55ebffaf45bf99e7837fbb777b3a4afe4bbd9dc96b70abbe1a79605f532d985c.png)

Figure 6: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for full-load heating of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value rises from about 0.927 to 1.0 across them. The fitted curve is y = -0.168x² + 0.399x + 0.769; no R-squared is printed.

## 2.2.2.2  Full-Load Cooling

Figure 7. Full-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.19
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 10 | 13 | 16 | 19 | 22 | 25 | 28 | 31 | 34 | 37 | 40 | 43 | 46 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.168 | 0.177 | 0.188 | 0.201 | 0.217 | 0.235 | 0.256 | 0.279 | 0.305 | 0.333 | 0.363 | 0.396 | 0.432 |
| 12.5 | 0.156 | 0.163 | 0.173 | 0.185 | 0.199 | 0.216 | 0.235 | 0.257 | 0.281 | 0.308 | 0.337 | 0.369 | 0.403 |
| 15 | 0.146 | 0.152 | 0.160 | 0.171 | 0.184 | 0.200 | 0.218 | 0.238 | 0.261 | 0.286 | 0.314 | 0.344 | 0.377 |
| 17.5 | 0.139 | 0.144 | 0.151 | 0.160 | 0.172 | 0.186 | 0.202 | 0.222 | 0.243 | 0.267 | 0.293 | 0.322 | 0.354 |
| 20 | 0.135 | 0.138 | 0.144 | 0.152 | 0.162 | 0.175 | 0.190 | 0.208 | 0.228 | 0.250 | 0.276 | 0.303 | 0.333 |
| 22.5 | 0.133 | 0.135 | 0.139 | 0.146 | 0.155 | 0.166 | 0.180 | 0.197 | 0.215 | 0.237 | 0.260 | 0.287 | 0.315 |
| 25 | 0.135 | 0.135 | 0.138 | 0.143 | 0.150 | 0.161 | 0.173 | 0.188 | 0.206 | 0.225 | 0.248 | 0.273 | 0.300 |

Figure 8. Full-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.20
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 10 | 13 | 16 | 19 | 22 | 25 | 28 | 31 | 34 | 37 | 40 | 43 | 46 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 8928 | 8897 | 8838 | 8751 | 8636 | 8494 | 8323 | 8124 | 7897 | 7641 | 7358 | 7047 | 6708 |
| 12.5 | 9834 | 9784 | 9706 | 9600 | 9466 | 9303 | 9113 | 8894 | 8648 | 8373 | 8071 | 7740 | 7382 |
| 15 | 10742 | 10672 | 10575 | 10449 | 10295 | 10114 | 9904 | 9666 | 9400 | 9106 | 8784 | 8434 | 8056 |
| 17.5 | 11650 | 11561 | 11444 | 11299 | 11126 | 10925 | 10695 | 10438 | 10153 | 9839 | 9498 | 9128 | 8731 |
| 20 | 12559 | 12450 | 12314 | 12149 | 11957 | 11736 | 11488 | 11211 | 10906 | 10573 | 10212 | 9824 | 9407 |
| 22.5 | 13468 | 13340 | 13184 | 13000 | 12788 | 12548 | 12280 | 11984 | 11660 | 11308 | 10928 | 10519 | 10083 |
| 25 | 14378 | 14231 | 14056 | 13852 | 13621 | 13361 | 13074 | 12758 | 12415 | 12043 | 11643 | 11215 | 10760 |

Figure 9. Full-load cooling efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000008_fdda9fe16e1faf729e5b320be92679914f848531f6e4caf52cc829a06f1fbfab.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load cooling EIR against fraction of airflow](95034_images/image_000008_fdda9fe16e1faf729e5b320be92679914f848531f6e4caf52cc829a06f1fbfab.png)

Figure 9: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for full-load cooling of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value rises from about 0.173 to 0.183 across them. The fitted curve is y = -0.0044x² + 0.0436x + 0.1408, with R-squared of 0.9998.

Figure 10. Full-load cooling capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000009_535f2e5a0308c97c373036f4d8fd8b4bb10c759720bf34de8fdcb3978e444f51.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load cooling capacity against fraction of airflow](95034_images/image_000009_535f2e5a0308c97c373036f4d8fd8b4bb10c759720bf34de8fdcb3978e444f51.png)

Figure 10: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for full-load cooling of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value rises from about 0.975 to 1.012 across them. The fitted curve is y = -0.0238x² + 0.1688x + 0.8551, with R-squared of 0.9998.

Figure 11. Full-load cooling efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000010_3fe5e12df928cef8859b63cbe15e6a47f461b126ff29b0c911fee1c18430a781.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load cooling EIR against normalized water flow](95034_images/image_000010_3fe5e12df928cef8859b63cbe15e6a47f461b126ff29b0c911fee1c18430a781.png)

Figure 11: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for full-load cooling of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value falls from about 1.176 to 1.0 across them. The fitted curve is y = 0.4678x² - 1.055x + 1.5872; no R-squared is printed.

Figure 12. Full-load cooling capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000011_1fbe142ed5e470aa00ede77839c2ef93c1a4808ed2fc9f1fc55188e11b086f1a.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of full-load cooling capacity against normalized water flow](95034_images/image_000011_1fbe142ed5e470aa00ede77839c2ef93c1a4808ed2fc9f1fc55188e11b086f1a.png)

Figure 12: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for full-load cooling of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value rises from about 0.942 to 1.0 across them. The fitted curve is y = -0.14x² + 0.325x + 0.815; no R-squared is printed.

## 2.2.2.3  Part-Load Heating

Figure 13. Part-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.22
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 0 | 2.5 | 5 | 7.5 | 10 | 12.5 | 15 | 17.5 | 20 | 22.5 | 25 | 27.5 | 30 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.179 | 0.169 | 0.159 | 0.150 | 0.143 | 0.136 | 0.129 | 0.124 | 0.120 | 0.116 | 0.114 | 0.112 | 0.111 |
| 12.5 | 0.192 | 0.181 | 0.171 | 0.162 | 0.154 | 0.146 | 0.140 | 0.134 | 0.129 | 0.125 | 0.122 | 0.120 | 0.118 |
| 15 | 0.205 | 0.194 | 0.183 | 0.174 | 0.165 | 0.157 | 0.150 | 0.144 | 0.138 | 0.134 | 0.130 | 0.128 | 0.126 |
| 17.5 | 0.218 | 0.206 | 0.195 | 0.185 | 0.176 | 0.168 | 0.160 | 0.154 | 0.148 | 0.143 | 0.139 | 0.136 | 0.134 |
| 20 | 0.231 | 0.219 | 0.208 | 0.197 | 0.188 | 0.179 | 0.171 | 0.164 | 0.157 | 0.152 | 0.148 | 0.144 | 0.141 |
| 22.5 | 0.245 | 0.232 | 0.220 | 0.209 | 0.199 | 0.190 | 0.181 | 0.174 | 0.167 | 0.161 | 0.156 | 0.152 | 0.149 |
| 25 | 0.258 | 0.245 | 0.232 | 0.221 | 0.210 | 0.201 | 0.192 | 0.184 | 0.177 | 0.171 | 0.165 | 0.161 | 0.157 |
| 27.5 | 0.271 | 0.258 | 0.245 | 0.233 | 0.222 | 0.212 | 0.203 | 0.194 | 0.187 | 0.180 | 0.174 | 0.169 | 0.165 |

Figure 14. Part-load heating capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.22
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 0 | 2.5 | 5 | 7.5 | 10 | 12.5 | 15 | 17.5 | 20 | 22.5 | 25 | 27.5 | 30 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 6236 | 6692 | 7142 | 7587 | 8027 | 8462 | 8893 | 9318 | 9738 | 10153 | 10563 | 10968 | 11369 |
| 12.5 | 6209 | 6662 | 7110 | 7554 | 7992 | 8425 | 8854 | 9277 | 9695 | 10108 | 10517 | 10920 | 11318 |
| 15 | 6181 | 6632 | 7079 | 7520 | 7957 | 8388 | 8815 | 9236 | 9652 | 10064 | 10470 | 10871 | 11268 |
| 17.5 | 6153 | 6603 | 7047 | 7487 | 7921 | 8351 | 8775 | 9195 | 9609 | 10019 | 10423 | 10823 | 11217 |
| 20 | 6126 | 6573 | 7016 | 7454 | 7886 | 8314 | 8736 | 9154 | 9567 | 9974 | 10377 | 10774 | 11167 |
| 22.5 | 6098 | 6544 | 6984 | 7420 | 7851 | 8277 | 8697 | 9113 | 9524 | 9930 | 10330 | 10726 | 11117 |
| 25 | 6070 | 6514 | 6953 | 7387 | 7816 | 8239 | 8658 | 9072 | 9481 | 9885 | 10284 | 10677 | 11066 |
| 27.5 | 6043 | 6484 | 6921 | 7353 | 7780 | 8202 | 8619 | 9031 | 9438 | 9840 | 10237 | 10629 | 11016 |

Figure 15. Part-load heating efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000012_8daa03806ed0f52a0f69d7bcf0768afe7d1c746530f0c335e56594d5b6a0b481.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load heating EIR against fraction of airflow](95034_images/image_000012_8daa03806ed0f52a0f69d7bcf0768afe7d1c746530f0c335e56594d5b6a0b481.png)

Figure 15: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for part-load heating of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value falls from about 1.041 to 0.979 across them. The fitted curve is y = -0.0062x² - 0.1943x + 1.2006, with R-squared of 0.9998.

Figure 16. Part-load heating capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000013_43927481fd0b18b1715a2c2ef2cfed5b050daf98b7f1b7074a572831cc520950.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load heating capacity against fraction of airflow](95034_images/image_000013_43927481fd0b18b1715a2c2ef2cfed5b050daf98b7f1b7074a572831cc520950.png)

Figure 16: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for part-load heating of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value rises from about 0.969 to 1.016 across them. The fitted curve is y = 0.0238x² + 0.1112x + 0.8649, with R-squared of 0.9999.

Figure 17. Part-load heating efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000014_cd073b64f4bdb07cc25f53973ef56c13422ffd51a79ae8a5465fb67a4997a192.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load heating EIR against normalized water flow](95034_images/image_000014_cd073b64f4bdb07cc25f53973ef56c13422ffd51a79ae8a5465fb67a4997a192.png)

Figure 17: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for part-load heating of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value falls from about 1.093 to 1.0 across them. The fitted curve is y = 0.3201x² - 0.6658x + 1.3457, with R-squared of 1.

Figure 18. Part-load heating capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000015_34814a2e65971b7bb164d17e8dbe7f54360abed1d8a2df1682b76f031cac693d.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load heating capacity against normalized water flow](95034_images/image_000015_34814a2e65971b7bb164d17e8dbe7f54360abed1d8a2df1682b76f031cac693d.png)

Figure 18: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for part-load heating of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value rises from about 0.909 to 1.0 across them. The fitted curve is y = -0.2139x² + 0.5027x + 0.7112; no R-squared is printed.

## 2.2.2.4  Part-Load Cooling

Figure 19. Part-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.25
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 10 | 13 | 16 | 19 | 22 | 25 | 28 | 31 | 34 | 37 | 40 | 43 | 46 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 0.138 | 0.150 | 0.165 | 0.183 | 0.204 | 0.228 | 0.254 | 0.284 | 0.317 | 0.352 | 0.390 | 0.432 | 0.476 |
| 12.5 | 0.123 | 0.133 | 0.146 | 0.162 | 0.180 | 0.202 | 0.226 | 0.253 | 0.283 | 0.317 | 0.353 | 0.392 | 0.433 |
| 15 | 0.113 | 0.120 | 0.131 | 0.144 | 0.160 | 0.179 | 0.201 | 0.226 | 0.254 | 0.285 | 0.319 | 0.355 | 0.395 |
| 17.5 | 0.106 | 0.111 | 0.120 | 0.131 | 0.144 | 0.161 | 0.181 | 0.204 | 0.229 | 0.258 | 0.289 | 0.323 | 0.361 |
| 20 | 0.104 | 0.107 | 0.112 | 0.121 | 0.133 | 0.147 | 0.165 | 0.185 | 0.208 | 0.234 | 0.263 | 0.295 | 0.330 |
| 22.5 | 0.105 | 0.106 | 0.109 | 0.116 | 0.125 | 0.137 | 0.152 | 0.170 | 0.191 | 0.215 | 0.242 | 0.272 | 0.304 |
| 25 | 0.111 | 0.109 | 0.110 | 0.114 | 0.121 | 0.131 | 0.144 | 0.160 | 0.178 | 0.200 | 0.224 | 0.252 | 0.282 |

Figure 20. Part-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

<!-- table recovered from measure_pdfs/95034.pdf p.25
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); every value lies on a fitted second-order surface to within rounding -->

| Tair↓ Twater→ | 10 | 13 | 16 | 19 | 22 | 25 | 28 | 31 | 34 | 37 | 40 | 43 | 46 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 10 | 6528 | 6480 | 6412 | 6325 | 6220 | 6094 | 5950 | 5786 | 5603 | 5401 | 5180 | 4939 | 4680 |
| 12.5 | 7265 | 7199 | 7114 | 7009 | 6885 | 6743 | 6580 | 6399 | 6198 | 5978 | 5739 | 5481 | 5203 |
| 15 | 8002 | 7918 | 7815 | 7693 | 7551 | 7391 | 7211 | 7012 | 6793 | 6555 | 6299 | 6022 | 5727 |
| 17.5 | 8739 | 8637 | 8517 | 8377 | 8217 | 8039 | 7841 | 7624 | 7388 | 7132 | 6858 | 6564 | 6251 |
| 20 | 9476 | 9357 | 9218 | 9060 | 8883 | 8687 | 8471 | 8237 | 7983 | 7709 | 7417 | 7105 | 6774 |
| 22.5 | 10213 | 10076 | 9919 | 9744 | 9549 | 9335 | 9102 | 8849 | 8577 | 8286 | 7976 | 7647 | 7298 |
| 25 | 10950 | 10795 | 10621 | 10427 | 10215 | 9983 | 9732 | 9462 | 9172 | 8863 | 8535 | 8188 | 7821 |

Figure 21. Part-load cooling efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000016_26de54f9efa8487aecb1a2f5e99041d66843b6ce44816b2d5763cd7d7060b2f0.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load cooling EIR against fraction of airflow](95034_images/image_000016_26de54f9efa8487aecb1a2f5e99041d66843b6ce44816b2d5763cd7d7060b2f0.png)

Figure 21: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for part-load cooling of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value rises from about 0.967 to 1.015 across them. The fitted curve is y = -0.0552x² + 0.2623x + 0.7931, with R-squared of 0.9995.

Figure 22. Part-load cooling capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000017_27d668af867434aa76089c02214fae4323873635bd8b826538a675f4a1aedfc8.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load cooling capacity against fraction of airflow](95034_images/image_000017_27d668af867434aa76089c02214fae4323873635bd8b826538a675f4a1aedfc8.png)

Figure 22: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against fraction of airflow (x-axis, dimensionless) for part-load cooling of the two-stage GHP. Seven points from 0.80 to 1.10 airflow; the y value rises from about 0.979 to 1.011 across them. The fitted curve is y = 0.0143x² + 0.0793x + 0.9064, with R-squared of 0.9995.

Figure 23. Part-load cooling efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000018_9f0b7bfe95fea5a9ace403d837d6b1ff533179f7c1b0b39e0642b729ae2e5ffc.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load cooling EIR against normalized water flow](95034_images/image_000018_9f0b7bfe95fea5a9ace403d837d6b1ff533179f7c1b0b39e0642b729ae2e5ffc.png)

Figure 23: scatter plot with a dotted quadratic fit of normalized EIR (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for part-load cooling of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value falls from about 1.208 to 1.0 across them. The fitted curve is y = 0.5924x² - 1.3055x + 1.7131; no R-squared is printed.

Figure 24 . Part-load cooling capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000019_308ec17833bed73926ad2690f1c11afb66c7684d5c158955d497d50432adc9eb.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit of part-load cooling capacity against normalized water flow](95034_images/image_000019_308ec17833bed73926ad2690f1c11afb66c7684d5c158955d497d50432adc9eb.png)

Figure 24: scatter plot with a dotted quadratic fit of normalized capacity (y-axis, dimensionless) against normalized water flow (x-axis, dimensionless) for part-load cooling of the two-stage GHP. Three points at 0.5, 0.75 and 1.0 water flow; the y value rises from about 0.952 to 1.0 across them. The fitted curve is y = -0.129x² + 0.2903x + 0.8387; no R-squared is printed.

## 2.2.3  EnergyPlus Energy Management System Correction to Pump Power

The EnergyPlus models with the variable-speed water-to-air coil object for two-stage and variable-speed water-to-air GHP systems did not by default model the expected behavior of the pump for these GHP systems. To modify the default behavior to try to more accurately model the pump behavior, especially in cases where the GHP is in part-load conditions, a custom energy management system (EMS) script was developed and added to the OpenStudio-HPXML workflow. EMS is a custom scripting language packaged with EnergyPlus that allows users to write short custom programs to modify the behavior of certain components of the model. In addition to developing the standard EnergyPlus GHP models, an EMS program was developed to overcome the limitations in current EnergyPlus capabilities to model the two-stage water-to-air GHP systems:

1. There is an improper limit on the node water flow rate found in EnergyPlus. This limit will cause the pump water flow rates to be capped at the first-stage nominal flow rate, and the remaining water flow is bypassed. It will likely cause warnings/errors complaining about unrealistic water temperatures due to the reduced water flow rates, which largely impacts the accuracy and stability of simulation. This limitation was fixed by the ResStock team and will be included in future EnergyPlus releases from 25.1.0 onward. See the merged EnergyPlus pull request 3 for the full details of this change.
2. EnergyPlus models a constant water mass flow rate equal to the first-stage flow rate during part-load conditions, where the heat pump may only be running for part of the time step, and the average flow rate over the time step may be less than the minimum even with a two-stage pump. This affects the pump energy calculation, which is fixed by the EMS program described below. In addition, an EnergyPlus issue 4 was created to

[3  https://github.com/NatLabRockies/EnergyPlus/pull/11005](https://github.com/NatLabRockies/EnergyPlus/pull/11005)

[4  https://github.com/NatLabRockies/EnergyPlus/issues/10936](https://github.com/NatLabRockies/EnergyPlus/issues/10936)

report this defect to the development team. Ideally the defect will be fixed in the future version of EnergyPlus, and then the EMS workaround can be eliminated or simplified.

In this case, an EMS program is used to recalculate the pump power in every time step. It involves two steps:

1. Calculate the correct pump power if part-load conditions exist. The internal EnergyPlus pump energy calculations do not handle the pump part-load ratio correctly in the use case. The pump part-load ratio at each time step is recalculated in the EMS program based on pump volume flow rates and heat pump coil speed levels/ratios. The part-load ratio is assumed to be equal to the fraction of pump full-load power.
2. Apply the calculated fraction to calculate and override the pump power consumption at each time step.

Even though EMS programs offer flexibility for users to override some aspects of EnergyPlus simulation and achieve the desired energy results, there are still some limitations to using EMS programs. The EMS program described above is included in OpenStudio-HPXML, but other EnergyPlus modelers would not have easy access to it and may not know about the limitations requiring its use. EMS also adds complexity to the models, may impact simulation runtime, and may cause one-time-step lag on reporting the energy consumption of components controlled via EMS. Therefore, if the EnergyPlus issue being reported can be fixed in the future versions, it will largely simplify the workflow and benefit more users of these EnergyPlus objects.

Combining all the efforts above, OpenStudio-HPXML is capable of modeling the desired pump operation and giving satisfying pump energy results for two-stage GHP systems.

## 2.3  Limitations and Concerns

Some limitations unique to two-stage GHPs include:

1. The two-stage GHP uses EMS to account for energy consumption of the pump when modeled as operating below the lowest stage. A change to the EnergyPlus source code would be ideal and more widely accessible than the EMS-based approach used here, but source code changes can be complicated, time-consuming, and require expertise with the C++ based source code. Future runs will also use the bug fixed version of EnergyPlus, and the impact of the EMS workaround described here will need to be re-evaluated with the newer releases.
2. Desuperheater curves were not developed for two-stage equipment. Although data are available for desuperheater performance at both stages, adding a desuperheater to a GHP is relatively uncommon and assumed to not happen in ResStock when applying GHPs as an upgrade. This capability may be added to OpenStudio-HPXML in the future, which would make it available to be leveraged in ResStock for future runs.

Note that the limitations listed in the single-stage GHP measure documentation apply to all GHPs modeled in ResStock, particularly when it comes to modeling of the ground heat exchanger.

## 3  Results

## 3.1  Annual Stock Savings

Figure 25 shows the annual site energy consumption for homes with and without GHP upgrades. Homes with a single-stage GHP upgrade are also shown as a point of comparison for the two-stage GHP upgrade. Note that the figures show two sets of dwellings: the top figure includes the entire housing stock, including homes that GHP upgrades do not apply to, in both the baseline and upgrade scenarios. All results are in site energy in TBtu regardless of fuel used. This captures the impact of the upgrades on all homes across the country, which may be of interest to certain stakeholders who care about the entire load post-upgrade. The bottom figure only shows dwellings that could receive a GHP as an upgrade for both the baseline and upgrade scenarios. This result makes it easier to determine the impact of the upgrades on the applicable stock by excluding buildings that do not receive an upgrade. Note that homes that a GHP upgrade does not apply to (most often due to a lack of ducts) make up about 25% of the building stock. Refer to the 'Applicability' section of the single-stage GHP measure documentation to see the full list of criteria that determines which dwellings can receive a GHP as an upgrade.

When two-stage GHPs are considered as an upgrade, this leads to a substantial amount of fuel switching for heating, even when considering the portion of homes where the upgrade does not apply, which leads to an increase in heating electricity consumption. This change is larger than the reduction in electricity consumption resulting from replacing existing cooling equipment with the more efficient two-stage GHP across the entire stock.

For dwellings that can receive a two-stage GHP as an upgrade, cooling electricity consumption is 35% less and heating electricity consumption is 168% larger than the baseline, which still substantially reduces the overall energy consumption of the residential stock when this upgrade is applied. A two-stage GHP also saves substantially more energy than the single-stage GHP considered here, with savings of 12% over the single-stage case when considering the portion of the stock that can receive a GHP and 8% when considering the entire stock.

Figure 25. Annual energy consumption of dwellings in the baseline and with single-stage and two-stage GHP upgrades

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000020_cc3484c2cc25401952052e5da3d47ed049e98840df1638eb2fb2fa4bfa3c6826.png
     method: vision-description
     described: 2026-11-11 -->

![Two stacked bar charts of annual energy use for baseline, single-stage GHP and two-stage GHP](95034_images/image_000020_cc3484c2cc25401952052e5da3d47ed049e98840df1638eb2fb2fa4bfa3c6826.png)

Figure 25: two stacked bar charts of annual energy consumption (TBtu, 0 to 12k) for Baseline, Single-Stage GHP and Two-Stage GHP, stacked by end use and fuel. The top chart covers all dwellings: totals are 11784, 8915 and 8171 TBtu. The bottom chart covers only applicable dwellings: 9154, 6286 and 5541 TBtu. Heating segments shrink most; appliance, miscellaneous, lighting and hot water segments are unchanged.

The top figure shows all dwellings, including those the GHP upgrades may not apply to, while the bottom figure is filtered to only show applicable buildings in both the baseline and upgrade scenarios.

Figure 26 shows the annual energy consumption of the portion of the housing stock that can receive a GHP upgrade split out by heating fuel type of the baseline buildings. The majority of the stock uses natural gas for heating. All segments reduce energy consumption for both heating and cooling when moving to a GHP upgrade. For homes that use natural gas for heating, two-stage GHPs reduce energy use for heating by 76% and cooling by 40% compared to the baseline.

Figure 26. Annual energy consumption for baseline, single-stage GHP, and two-stage GHP upgrades for dwellings separated by baseline heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000021_7ec2ec9f394e3707abc7448bf4cf0fdd43d2638a274ac008246ff44744e55ea9.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use by baseline heating fuel for baseline and both GHP upgrades](95034_images/image_000021_7ec2ec9f394e3707abc7448bf4cf0fdd43d2638a274ac008246ff44744e55ea9.png)

Figure 26: four-panel stacked bar chart of annual energy consumption (TBtu, 0 to about 5,700), one panel per baseline heating fuel (Electricity, Fuel Oil, Natural Gas, Propane), each with Baseline, Single-Stage GHP and Two-Stage GHP bars stacked by end use. Natural gas dwellings dominate: 5618 TBtu baseline, 3587 single-stage, 3155 two-stage. Electricity goes 2397, 2040, 1817; fuel oil 567, 316, 271; propane 572, 342, 297.

Figure 27 shows the annual energy consumption for the applicable portion of the stock for the baseline, single-stage GHP upgrade, and two-stage GHP upgrade separated by Building America climate zone. GHPs show substantial savings potential in cold climates, which also contain the largest number of dwellings, with two-stage GHPs using 32% less energy for heating than single-stage systems along with some additional cooling savings. Across all climate zones, GHPs may reduce electricity consumption during the cooling seasons but increase electricity consumption during the heating season while saving energy overall due to the higher efficiency of the equipment.

Figure 27. Annual energy consumption for baseline, single-stage GHP, and two-stage GHP upgrades for dwellings separated by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000022_131346fc764d3af03c591195570ffce3f0232f8b333c2fb877b8ce289340f4d9.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use by Building America climate zone for baseline and both GHP upgrades](95034_images/image_000022_131346fc764d3af03c591195570ffce3f0232f8b333c2fb877b8ce289340f4d9.png)

Figure 27: eight-panel stacked bar chart of annual energy consumption (TBtu, 0 to 4,000), one panel per Building America climate zone, each with Baseline, Single-Stage GHP and Two-Stage GHP bars stacked by end use. Cold is largest, falling from 3947 to 2335 and 2021 TBtu; Mixed-Humid goes 2907, 2014, 1769 and Hot-Humid 1282, 1103, 991. Marine, Mixed-Dry, Very Cold and Subarctic are each under 200 TBtu.

## 3.2  State Average Energy Savings and GHP Efficiency

Figure 28 shows the cooling energy savings for homes receiving the upgrade over the baseline by state for the contiguous United States. Vermont has the least savings, largely due to the low amount of cooling equipment present there in the baseline. Negative savings, or an increase in cooling energy, happens in several colder climate zones, notably in northern New England, where cooling equipment in the baseline is less common. Note that fewer states have negative savings when using a two-stage GHP than when using a single-stage GHP due to the higher efficiency of the two-stage equipment.

Figure 28. Annual cooling energy savings for a two-stage GHP over the baseline

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000023_0ec920bcc1f52a82ec346b06086d812453b50ad48fc17ba7971eeb64188b95fb.png
     method: vision-description
     described: 2026-11-11 -->

![Map of contiguous U.S. states shaded by percent cooling energy savings of the two-stage GHP](95034_images/image_000023_0ec920bcc1f52a82ec346b06086d812453b50ad48fc17ba7971eeb64188b95fb.png)

Figure 28: choropleth map of the contiguous United States, each state labelled with its percent cooling energy savings for the two-stage GHP over the baseline, in five colour bins from -50% to 75%. Most states fall between 25% and 50%. Six north-central states are just above 50% (South Dakota highest at 51.5%). Vermont (-34.0%) and Maine (-8.8%) are negative; Washington (13.7%) and California (18.2%) are the lowest positive.

Figure 29 shows the heating energy savings from installing a two-stage GHP compared to the baseline. In general, the Southeast exhibits smaller savings percentages than the rest of the contiguous United States. This is because many homes in this region already use electric heating systems (such as electric resistance or heat pumps) in the baseline scenario. In contrast, much of the rest of the country relies on combustion-based HVAC systems, which have inherent heat losses due to exhaust from combustion products. Georgia shows relatively higher heating savings as a percentage because the Atlanta area (where a large portion of the state's residential stock is located) primarily uses natural gas for heating. The range of cooling energy savings is narrower than the range of heating energy savings. This is partly because nearly every home already has some form of heating in the baseline.

Figure 29. Annual heating energy savings for a two-stage GHP over the baseline

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000024_795e41b9ca10e3824b22e4ecec25f62622eca5bc7bdc162bf6e59c8e78acaafe.png
     method: vision-description
     described: 2026-11-11 -->

![Map of contiguous U.S. states shaded by percent heating energy savings of the two-stage GHP](95034_images/image_000024_795e41b9ca10e3824b22e4ecec25f62622eca5bc7bdc162bf6e59c8e78acaafe.png)

Figure 29: choropleth map of the contiguous United States, each state labelled with its percent heating energy savings for the two-stage GHP over the baseline, in six colour bins from 62.5% to 77.5%. Savings sit in a narrow band: most states are between 70% and 76%. The Southeast is lowest, with Florida at 64.4%, South Carolina at 66.5% and Alabama and North Carolina at 68.0%.

Figure 30 shows the simulated heating COP by state for homes that receive a two-stage GHP upgrade. Efficiency is highest in the hottest climate zones, which have the warmest ground temperature during winter but also the lowest loads, so they may not save as much energy on an absolute basis. All states have a high average simulated heating COP, notably higher than the single-stage GHP case, with the minimum state average simulated COP of 2.7 in North Dakota. Note that individual buildings may have lower COPs than the state average and that duct losses may reduce the overall efficiency of heating and cooling beyond the COP of the equipment shown here.

Figure 30. Average simulated heating COP of a two-stage GHP by state

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000025_6e26a8e03955c3e0bdf834784f53ca331c62eeda1e107e87c2dd355a7b32af4c.png
     method: vision-description
     described: 2026-11-11 -->

![Map of contiguous U.S. states shaded by average simulated heating COP of the two-stage GHP](95034_images/image_000025_6e26a8e03955c3e0bdf834784f53ca331c62eeda1e107e87c2dd355a7b32af4c.png)

Figure 30: choropleth map titled Heating COP Two Stage GHP, each contiguous U.S. state labelled with its average simulated heating COP, in four colour bins from 2.6 to 3.4. COP is highest in the south (Texas, Louisiana and Florida at 3.28, Arizona 3.21) and lowest in the northern plains (North Dakota 2.68, Minnesota 2.77, South Dakota 2.80).

Figure 31 shows the average cooling COP in each state for homes that receive a two-stage GHP upgrade. This COP is highest in cold climate zones, with the highest values seen in Idaho, Montana, North Dakota, and Wyoming. Like with heating, the highest efficiency occurs in the states with the lowest overall load, and the two-stage GHP systems are consistently more efficient than single-stage GHPs. Cooling COP varies more than heating COP across states, but the lowest cooling COP is close to the highest COP seen during heating. Average COPs seen here are also higher than the average COP of air conditioners in the baseline case as shown by the savings seen in Figure 29, indicating that GHPs could lead to substantial savings for the overall stock for both heating and cooling.

Figure 31. Average simulated cooling COP of a two-stage GHP by state

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000026_a49a4f0a4972d204dcb542bb3649eb0fb4e2971161b01b4fb18e9195e597bd53.png
     method: vision-description
     described: 2026-11-11 -->

![Map of contiguous U.S. states shaded by average simulated cooling COP of the two-stage GHP](95034_images/image_000026_a49a4f0a4972d204dcb542bb3649eb0fb4e2971161b01b4fb18e9195e597bd53.png)

Figure 31: choropleth map titled Cooling COP Two Stage GHP, each contiguous U.S. state labelled with its average simulated cooling COP, in ten colour bins from 3.6 to 5.6. The pattern is the reverse of heating: COP is highest in the north (Montana 5.35, Vermont 5.23, North Dakota 5.18, Idaho 5.17) and lowest on the Gulf coast (Florida 3.68, Louisiana 3.88).

## 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only

Energy bills for applicable dwelling units only are shown in the following figures. On average, energy bills decreased 11% for the two-stage GHP. This is a greater percent savings than the single-stage GHP, which was a 3% energy bill decrease on average. The average energy bill for the two-stage GHP is shown in Figure 32. Electricity bills increased slightly, while natural gas, fuel oil, and propane bills all decreased. Electric bills increasing on average is to be expected because of switching from non-electric heating to electric heating, and then some units receiving cooling if they did not have air conditioning before the two-stage GHP.

Figure 32. Average annual energy bill broken out by fuel type for dwelling units that received the two-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000027_6b750bb8261a6e2b93b3e86298ffad7c3749a825f601a20de5461546473a14b2.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual energy bill by fuel, baseline vs two-stage (dual-speed) GHP](95034_images/image_000027_6b750bb8261a6e2b93b3e86298ffad7c3749a825f601a20de5461546473a14b2.png)

Figure 32: horizontal grouped bar chart of average annual bills (USD, 0 to about 2,700) for Baseline and Dual-Speed GHP, with rows for electricity, natural gas, fuel oil, propane and all fuels. The electricity bill rises from roughly 1,870 to 2,000; natural gas roughly halves, from about 520 to 250; fuel oil and propane fall to near zero. The all-fuels bill falls from about 2,640 to 2,350.

When comparing the average single-stage GHP energy bill to the average two-stage GHP energy bills, the two-stage GHP energy bill is about 12% less than the single-stage energy bill. This is seen in Figure 33.

Figure 33. Average annual energy bill comparison between single-stage (single-speed) and two-stage (dual-speed) GHP broken out by fuel type for applicable dwelling units only

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000028_4ed67468035c777c6dc9bd959cc5b6b0ebea6ae7fe6633cfe3491e8da0ec7b40.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual energy bill by fuel, single-stage vs two-stage GHP](95034_images/image_000028_4ed67468035c777c6dc9bd959cc5b6b0ebea6ae7fe6633cfe3491e8da0ec7b40.png)

Figure 33: horizontal grouped bar chart of average annual bills (USD, 0 to about 2,800) for Single-Speed GHP and Dual-Speed GHP in applicable dwellings, with rows for electricity, natural gas, fuel oil, propane and all fuels. The electricity bill is about 2,500 single-speed against 2,170 dual-speed; natural gas is the same small amount in both; the all-fuels bill is about 2,710 against 2,390.

For the two-stage GHP, the average energy bill decreases across all Building America climate zones, with the most significant savings seen in the Subarctic region.

Figure 34. Average annual energy bill broken out by Building America climate zone for applicable dwelling units only

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000029_17731e1fdc2d9d786ac0f3db7346de049ddde798aa6a73d06701f6ba67b1fe7f.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual energy bill by climate zone and fuel, baseline vs two-stage GHP](95034_images/image_000029_17731e1fdc2d9d786ac0f3db7346de049ddde798aa6a73d06701f6ba67b1fe7f.png)

Figure 34: horizontal stacked bar chart of average annual bills (USD, 0 to about 5,300) for eight Building America climate zones, with a Baseline and a Dual-Speed GHP bar per zone stacked by electricity, natural gas, fuel oil and propane bills. Every zone's total falls. Subarctic falls most, from about 5,200 (mostly fuel oil) to about 3,050; the other zones go from roughly 2,300-3,200 to 1,900-2,900.

When comparing single-stage directly to two-stage GHP energy bills across Building America climate zones, the two-stage GHP further reduces the energy bill in each climate zone.

Figure 35. Average annual energy bill comparison broken out by Building America climate zone for single-stage (single-speed) and two-stage (dual-speed) GHPs

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000030_dd25c32264260639ea56c73eedd2305c057305464b671a323ab55f452f301034.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual energy bill by climate zone and fuel, single-stage vs two-stage GHP](95034_images/image_000030_dd25c32264260639ea56c73eedd2305c057305464b671a323ab55f452f301034.png)

Figure 35: horizontal stacked bar chart of average annual bills (USD, 0 to about 3,600) for eight Building America climate zones, with a Single-Speed GHP and a Dual-Speed GHP bar per zone stacked by electricity, natural gas, fuel oil and propane bills. Electricity dominates every bar, and the dual-speed bar is shorter in every zone: Subarctic about 3,500 against 3,050, Cold about 3,330 against 2,860.

## 3.4  Electric Panel Impact

This section details the impact the two-stage GHP upgrade will have on electrical panels. The modeling assumptions and details about electric panels in ResStock can be found in the single-stage GHP documentation (Maguire et al. 2025).

First, Figure 36 and Figure 37 show information about the ResStock 2025 Release 1 baseline housing stock electric panel distribution. Figure 36 shows in the first column, 'All', that about 35% of all dwelling units have 0 or only 1 breaker space available. Figure 37 shows in the first column that 97.7% of electric panels have no existing capacity constraint for the baseline housing stock, but that the other 2.3% of electric panels already have an existing capacity constraint.

Capacity constraints in the existing baseline stock are due in part to the uncertainty associated with the modeling process, where the prediction of the panel size is not based on the presence of all major electric appliances. However, it's important to recognize that this level of uncertainty applies to all panel results, including those that look reasonable. Hence, the capacity-constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on.

Before this two-stage GHP retrofit could take place, the panels experiencing a capacity constraint would likely need to address this issue first. Users are encouraged to alternatively analyze the constraint outcomes by excluding homes whose pre-existing capacity constraint is not worsened by the upgrade.

Figure 36. Baseline electric panel breaker spaces available by electric panel service rating

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000031_993c26255c5ce2cea85bae5e4d0b96d5e1943611159fb1018be5ffb430473bf5.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked columns of available breaker spaces by electric panel service rating in the baseline](95034_images/image_000031_993c26255c5ce2cea85bae5e4d0b96d5e1943611159fb1018be5ffb430473bf5.png)

Figure 36: 100% stacked column chart titled Available Electric Panel Breaker Spaces by Electric Panel Service Rating, for the baseline. X-axis is panel rating (All, <100, 100, 101-124, 125, 126-199, 200, 201+ amps); y-axis is percent of dwelling units; segments are 0, 1, 2, 3, 4, 5-10 and 10+ spaces. Across all panels 25.6% have no space and 9.7% have one, while 24.5% have 5-10 and 13.5% have 10+.

Figure 37. Baseline electric panel constraint type by electric panel service rating

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000032_3335c8077decf782a8b683d254493ee31f847cf0ad3044e667f7ce55999e62eb.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked columns of baseline panel constraint type by electric panel service rating](95034_images/image_000032_3335c8077decf782a8b683d254493ee31f847cf0ad3044e667f7ce55999e62eb.png)

Figure 37: 100% stacked column chart titled Electric Panel Constraint Type by Electric Panel Service Rating, for the baseline. X-axis is panel rating (All, <100, 100, 101-124, 125, 126-199, 200, 201+ amps); y-axis is percent of dwelling units; segments are No Constraint and Capacity Constrained Only. Overall 97.7% have no constraint. Panels under 100 amps stand out with 32.9% capacity constrained; 100-amp panels have 3.7% and 101-124 amp 4.8%.

Figure 38 shows the distribution of panel constraints overall (see the first column), and then by heating fuel for dwelling units that receive the two-stage GHP. It is estimated that about 38% of dwelling units upgrading to a two-stage GHP will experience either a capacity and/or space constraint, and the other 62% will experience no constraint. Looking more closely at the results and understanding that natural gas is the predominant heating fuel across the U.S. as seen in Figure 26, these results are heavily weighted by dwelling units that have natural gas as their original heating fuel.

Figure 38. Distribution of panel constraints by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000033_e8d87918d9a69d56bcbe428b575f34ca562efaee2940c4728c3dbc35d7650279.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked columns of electric panel constraint type by heating fuel after the two-stage GHP](95034_images/image_000033_e8d87918d9a69d56bcbe428b575f34ca562efaee2940c4728c3dbc35d7650279.png)

Figure 38: 100% stacked column chart titled Electric Panel Constraint Type by Heating Fuel, for the two-stage GHP upgrade. Columns are All, Electricity, Natural Gas, Fuel Oil and Propane; y-axis is percent of dwelling units; segments are no constraint, capacity only, space only, and both. Overall 62.1% have no constraint, 13.8% capacity only, 13.0% space only and 11.1% both. Unconstrained share is 88.8% for electricity but 30.5% for fuel oil.

The next three figures show percentages of dwelling units for each state that would have some type of electric panel constraint after the two-stage GHP upgrade. Figure 39 shows a range of 11% to 70% of dwelling units that would have either a capacity and/or space constraint after the two-stage GHP upgrade. Specifically looking at space constraints, Figure 40 shows a smaller range from about 4% to 54% of dwelling units that would have a space constraint. Finally, Figure 41 shows a range of roughly 7% to 48% of dwelling units would have a capacity constraint.

Figure 39. Percent of dwelling units with an electric panel constraint (capacity and/or space) by state after a two-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000034_5df149edc9a30edf699407b3ef4f6078bf2ae883f3a134b678ced982ca9fed75.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent of dwelling units with a panel capacity and/or space constraint after the GHP](95034_images/image_000034_5df149edc9a30edf699407b3ef4f6078bf2ae883f3a134b678ced982ca9fed75.png)

Figure 39: choropleth map of U.S. states, with Alaska and Hawaii insets, titled Percent of Dwelling Units with Electric Panel Capacity and/or Space Constraints, for the two-stage GHP. Each state is labelled with its percentage and shaded on a scale from 11.2% to 70.1%. Shares are highest in the north-central and northeastern states, mostly above 50%, and lowest in the Southeast, with Florida at 11.2%.

Figure 40. Percent of dwelling units with an electric panel space constraint by state after a two-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000035_3924add55f9db2003dbd197594f97b7acd0fcdb853efe4f9bb19782ad84756c7.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent of dwelling units with an electric panel space constraint after the GHP](95034_images/image_000035_3924add55f9db2003dbd197594f97b7acd0fcdb853efe4f9bb19782ad84756c7.png)

Figure 40: choropleth map of U.S. states, with Alaska and Hawaii insets, titled Percent of Dwelling Units with Electric Panel Space Constraints, for the two-stage GHP. Each state is labelled with its percentage and shaded on a scale from 4.0% to 53.9%. The pattern follows Figure 39: northern and northeastern states are highest, roughly 35% to 54%, and the Southeast lowest, with Florida at 4.0%.

Figure 41. Percent of dwelling units with an electric panel capacity constraint by state after a two-stage GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000036_f49c51eeb54cf5b9029858c517381971a2bf0b5825d2861db2b09586e091ca88.png
     method: vision-description
     described: 2026-11-11 -->

![State map of percent of dwelling units with an electric panel capacity constraint after the GHP](95034_images/image_000036_f49c51eeb54cf5b9029858c517381971a2bf0b5825d2861db2b09586e091ca88.png)

Figure 41: choropleth map of U.S. states, with Alaska and Hawaii insets, titled Percent of Dwelling Units with Electric Panel Capacity Constraints, for the two-stage GHP. Each state is labelled with its percentage and shaded on a scale from 6.7% to 48.1%. Northern plains and northeastern states are highest, above 40% (North Dakota 47.5%), and southern and western states lowest (Texas 16.2%, California 13.5%).

## References

Big Ladder. 2024. 'Auxiliary Programs - EnergyPlus 24.2. Performance Data.' https://bigladdersoftware.com/epx/docs/24-2/auxiliary-programs/performance-data.html#performance-data.

[ClimateMaster. 2025. 'Residential Tranquility® 30 (SE) PREMIER Two-Stage SERIES Product Catalog.' https://files.climatemaster.com/Residential/Packaged-Systems/Tranquility/SE/Resources/RP3001-SE-Product-Catalog.pdf.](https://files.climatemaster.com/Residential/Packaged-Systems/Tranquility/SE/Resources/RP3001-SE-Product-Catalog.pdf)

Maguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Prateek Shrestha. 2025. ResStock Measure Documentation: Residential Single-Stage Geothermal Heat Pump (3.8 COP, 18.6 EER) . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-95032. https://docs.nlr.gov/docs/fy26osti/95032.pdf.

Reyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0 . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621.

[https://www.nlr.gov/docs/fy25osti/91621.pdf.](https://www.nlr.gov/docs/fy25osti/91621.pdf)

Trane. 2023. 'What's the Difference: Variable Speed vs. Multi-Stage vs. Two-Stage vs. Single-Stage HVAC Systems Explained.' Jan. 31, 2023.

[https://www.trane.com/residential/en/resources/blog/whats-the-difference-variable-speed-vs-two-stage-vs-single-stage-hvac-systems-explained/.](https://www.trane.com/residential/en/resources/blog/whats-the-difference-variable-speed-vs-two-stage-vs-single-stage-hvac-systems-explained/)

U.S. EPA. 2025. EnergyStar Certified Geothermal Heat Pumps.

[https://www.energystar.gov/productfinder/product/certified-geothermal-heat-pumps/results](https://www.energystar.gov/productfinder/product/certified-geothermal-heat-pumps/results)

Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Renewable Energy Laboratory for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.

## Appendix A. Comparison Between Curve Fits and Manufacturer Data for Two-Stage GHP Curves

Figure A-1. Full-load heating curve-fit EIR results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.45
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| Tair↓ Twater→ / degreeF | degreeF / degreeC | 30 / -1.11 | 40 / 4.44 | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.195 | 0.175 | 0.162 | 0.152 | 0.145 | 0.140 | 0.138 |
| 55 | 12.78 | 0.208 | 0.187 | 0.173 | 0.163 | 0.155 | 0.150 | 0.147 |
| 60 | 15.56 | 0.222 | 0.199 | 0.184 | 0.173 | 0.165 | 0.159 | 0.156 |
| 65 | 18.33 | 0.235 | 0.211 | 0.195 | 0.183 | 0.175 | 0.169 | 0.166 |
| 70 | 21.11 | 0.248 | 0.223 | 0.206 | 0.194 | 0.185 | 0.178 | 0.175 |
| 75 | 23.89 | 0.262 | 0.235 | 0.217 | 0.204 | 0.195 | 0.188 | 0.185 |
| 80 | 26.67 | 0.276 | 0.247 | 0.229 | 0.215 | 0.205 | 0.198 | 0.195 |

**Curvefit Data**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.197 | 0.178 | 0.163 | 0.152 | 0.145 | 0.142 | 0.141 |
| 55 | 12.78 | 0.209 | 0.190 | 0.174 | 0.163 | 0.155 | 0.151 | 0.150 |
| 60 | 15.56 | 0.222 | 0.202 | 0.186 | 0.173 | 0.165 | 0.160 | 0.159 |
| 65 | 18.33 | 0.235 | 0.214 | 0.197 | 0.184 | 0.175 | 0.169 | 0.168 |
| 70 | 21.11 | 0.248 | 0.226 | 0.209 | 0.195 | 0.185 | 0.179 | 0.177 |
| 75 | 23.89 | 0.261 | 0.239 | 0.220 | 0.206 | 0.195 | 0.189 | 0.187 |
| 80 | 26.67 | 0.274 | 0.251 | 0.232 | 0.217 | 0.206 | 0.198 | 0.196 |

**Difference**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | -0.002 | -0.003 | -0.001 | 0.000 | 0.001 | -0.001 | -0.004 |
| 55 | 12.78 | -0.001 | -0.003 | -0.001 | 0.000 | 0.000 | -0.001 | -0.003 |
| 60 | 15.56 | 0.000 | -0.003 | -0.002 | 0.000 | 0.000 | -0.001 | -0.003 |
| 65 | 18.33 | 0.000 | -0.003 | -0.002 | -0.001 | 0.000 | -0.001 | -0.002 |
| 70 | 21.11 | 0.001 | -0.003 | -0.003 | -0.001 | 0.000 | -0.001 | -0.002 |
| 75 | 23.89 | 0.001 | -0.004 | -0.003 | -0.002 | 0.000 | -0.001 | -0.002 |
| 80 | 26.67 | 0.002 | -0.004 | -0.003 | -0.002 | 0.000 | 0.000 | -0.001 |

Figure A-2. Full-load heating curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.46
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 30 / -1.11 | 40 / 4.44 | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 8330.8 | 9690.4 | 11021.0 | 12293.7 | 13537.6 | 14781.4 | 15388.9 |
| 55 | 12.78 | 8274.0 | 9624.3 | 10945.8 | 12209.9 | 13445.2 | 14680.6 | 15283.9 |
| 60 | 15.56 | 8225.3 | 9567.6 | 10881.3 | 12138.0 | 13366.1 | 14594.1 | 15193.9 |
| 65 | 18.33 | 8168.4 | 9501.5 | 10806.1 | 12054.1 | 13273.7 | 14493.3 | 15088.9 |
| 70 | 21.11 | 8119.7 | 9444.8 | 10741.7 | 11982.2 | 13194.5 | 14406.8 | 14998.9 |
| 75 | 23.89 | 8071.0 | 9388.1 | 10677.2 | 11910.3 | 13115.4 | 14320.4 | 14908.9 |
| 80 | 26.67 | 8014.2 | 9322.0 | 10602.1 | 11826.4 | 13023.0 | 14219.6 | 14803.9 |

**Curvefit Data**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 8322.1 | 9671.0 | 10989.5 | 12277.8 | 13535.6 | 14763.1 | 15365.5 |
| 55 | 12.78 | 8268.0 | 9608.9 | 10919.5 | 12199.7 | 13449.5 | 14669.0 | 15267.4 |
| 60 | 15.56 | 8214.5 | 9547.4 | 10849.9 | 12122.1 | 13363.9 | 14575.4 | 15169.8 |
| 65 | 18.33 | 8161.6 | 9486.4 | 10781.0 | 12045.1 | 13279.0 | 14482.4 | 15072.8 |
| 70 | 21.11 | 8109.2 | 9426.1 | 10712.6 | 11968.7 | 13194.5 | 14390.0 | 14976.3 |
| 75 | 23.89 | 8057.4 | 9366.2 | 10644.7 | 11892.9 | 13110.7 | 14298.1 | 14880.4 |
| 80 | 26.67 | 8006.2 | 9307.0 | 10577.5 | 11817.6 | 13027.4 | 14206.8 | 14785.1 |

**Difference**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 8.8 | 19.4 | 31.4 | 16.0 | 2.0 | 18.3 | 23.4 |
| 55 | 12.78 | 6.0 | 15.4 | 26.3 | 10.2 | -4.3 | 11.6 | 16.5 |
| 60 | 15.56 | 10.8 | 20.2 | 31.4 | 15.9 | 2.1 | 18.7 | 24.1 |
| 65 | 18.33 | 6.9 | 15.0 | 25.2 | 9.0 | -5.3 | 10.9 | 16.1 |
| 70 | 21.11 | 10.5 | 18.7 | 29.1 | 13.5 | 0.0 | 16.9 | 22.6 |
| 75 | 23.89 | 13.6 | 21.9 | 32.5 | 17.4 | 4.7 | 22.3 | 28.5 |
| 80 | 26.67 | 8.0 | 15.0 | 24.6 | 8.9 | -4.4 | 12.8 | 18.8 |

Figure A-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.47
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 | 90 / 32.22 | 100 / 37.78 | 110 / 43.33 | 120 / 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 0.186 | 0.204 | 0.230 | 0.264 | 0.286 | 0.310 | 0.368 | 0.437 | 0.517 |
| 50 | 10.00 | 0.169 | 0.185 | 0.208 | 0.240 | 0.260 | 0.282 | 0.334 | 0.397 | 0.470 |
| 55 | 12.78 | 0.155 | 0.170 | 0.191 | 0.220 | 0.238 | 0.259 | 0.306 | 0.365 | 0.431 |
| 60 | 15.56 | 0.144 | 0.157 | 0.177 | 0.204 | 0.221 | 0.239 | 0.284 | 0.338 | 0.399 |
| 65 | 18.33 | 0.134 | 0.147 | 0.165 | 0.190 | 0.206 | 0.224 | 0.265 | 0.315 | 0.373 |
| 67 | 19.44 | 0.131 | 0.143 | 0.161 | 0.186 | 0.201 | 0.218 | 0.258 | 0.307 | 0.363 |
| 70 | 21.11 | 0.126 | 0.138 | 0.155 | 0.179 | 0.194 | 0.210 | 0.249 | 0.296 | 0.350 |
| 75 | 23.89 | 0.119 | 0.130 | 0.147 | 0.169 | 0.183 | 0.199 | 0.235 | 0.280 | 0.331 |

**Curvefit Data**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 0.185 | 0.206 | 0.234 | 0.272 | 0.293 | 0.317 | 0.371 | 0.434 | 0.504 |
| 50 | 10.00 | 0.168 | 0.186 | 0.212 | 0.246 | 0.267 | 0.289 | 0.340 | 0.400 | 0.468 |
| 55 | 12.78 | 0.155 | 0.170 | 0.193 | 0.224 | 0.243 | 0.264 | 0.313 | 0.370 | 0.435 |
| 60 | 15.56 | 0.145 | 0.157 | 0.177 | 0.206 | 0.223 | 0.243 | 0.289 | 0.343 | 0.405 |
| 65 | 18.33 | 0.138 | 0.147 | 0.164 | 0.190 | 0.207 | 0.225 | 0.268 | 0.319 | 0.379 |
| 67 | 19.44 | 0.136 | 0.144 | 0.160 | 0.185 | 0.201 | 0.219 | 0.260 | 0.310 | 0.369 |
| 70 | 21.11 | 0.134 | 0.140 | 0.155 | 0.178 | 0.193 | 0.210 | 0.250 | 0.299 | 0.355 |
| 75 | 23.89 | 0.134 | 0.137 | 0.149 | 0.170 | 0.183 | 0.199 | 0.236 | 0.281 | 0.336 |

**Difference**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 0.001 | -0.002 | -0.005 | -0.007 | -0.007 | -0.007 | -0.003 | 0.004 | 0.013 |
| 50 | 10.00 | 0.001 | -0.001 | -0.004 | -0.006 | -0.007 | -0.007 | -0.006 | -0.003 | 0.002 |
| 55 | 12.78 | 0.000 | 0.000 | -0.002 | -0.004 | -0.005 | -0.006 | -0.006 | -0.005 | -0.004 |
| 60 | 15.56 | -0.001 | 0.000 | 0.000 | -0.002 | -0.003 | -0.004 | -0.005 | -0.005 | -0.006 |
| 65 | 18.33 | -0.003 | 0.000 | 0.001 | 0.000 | -0.001 | -0.001 | -0.003 | -0.004 | -0.006 |
| 67 | 19.44 | -0.005 | -0.001 | 0.001 | 0.000 | 0.000 | -0.001 | -0.002 | -0.003 | -0.006 |
| 70 | 21.11 | -0.008 | -0.003 | 0.000 | 0.000 | 0.000 | 0.000 | -0.001 | -0.002 | -0.005 |
| 75 | 23.89 | -0.014 | -0.007 | -0.002 | -0.001 | 0.000 | 0.000 | 0.000 | -0.002 | -0.004 |

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000037_989c3b4efe5e5183e1f516540d64b76712f8f35dae3a7df6f74a63f725884986.png
     method: vision-description
     described: 2026-11-11 -->

![Three colour-scaled grids comparing full-load cooling EIR: manufacturer data, curve fit, difference](95034_images/image_000037_989c3b4efe5e5183e1f516540d64b76712f8f35dae3a7df6f74a63f725884986.png)

Figure A-3: three stacked colour-scaled value grids (tables shown as a picture) for full-load cooling EIR: Manufacturer Data, Curvefit Data and Difference. Rows are air temperature from 45 to 75 °F (7.22 to 23.89 °C); columns are water temperature from 50 to 120 °F (10.00 to 48.89 °C). Manufacturer EIR runs from 0.119 to 0.517, rising with water temperature. Differences lie between -0.014 and 0.013.

Figure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.48
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 | 90 / 32.22 | 100 / 37.78 | 110 / 43.33 | 120 / 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 7898.3 | 7973.2 | 7804.8 | 7486.6 | 7280.7 | 7074.8 | 6606.9 | 6176.4 | 5820.8 |
| 50 | 10.00 | 8856.8 | 8940.8 | 8751.9 | 8395.1 | 8164.2 | 7933.4 | 7408.7 | 6925.9 | 6527.2 |
| 55 | 12.78 | 9815.3 | 9908.3 | 9699.0 | 9303.6 | 9047.7 | 8791.9 | 8210.4 | 7675.5 | 7233.5 |
| 60 | 15.56 | 10785.9 | 10888.1 | 10658.1 | 10223.6 | 9942.4 | 9661.3 | 9022.3 | 8434.5 | 7948.8 |
| 65 | 18.33 | 11744.4 | 11855.7 | 11605.2 | 11132.1 | 10826.0 | 10519.8 | 9824.1 | 9184.0 | 8655.2 |
| 67 | 19.44 | 12132.6 | 12247.6 | 11988.9 | 11500.1 | 11183.9 | 10867.6 | 10148.8 | 9487.6 | 8941.3 |
| 70 | 21.11 | 12715.0 | 12835.5 | 12564.3 | 12052.1 | 11720.7 | 11389.2 | 10636.0 | 9943.0 | 9370.5 |
| 75 | 23.89 | 13673.5 | 13803.1 | 13511.4 | 12960.6 | 12604.2 | 12247.8 | 11437.7 | 10692.5 | 10076.9 |

**Curvefit Data**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 7920.6 | 7881.6 | 7746.4 | 7515.0 | 7363.2 | 7187.4 | 6763.6 | 6243.6 | 5627.4 |
| 50 | 10.00 | 8927.6 | 8848.6 | 8673.4 | 8402.0 | 8230.3 | 8034.5 | 7570.7 | 7010.7 | 6354.6 |
| 55 | 12.78 | 9935.2 | 9816.3 | 9601.2 | 9289.8 | 9098.1 | 8882.3 | 8378.5 | 7778.6 | 7082.5 |
| 60 | 15.56 | 10943.7 | 10784.8 | 10529.7 | 10178.4 | 9966.6 | 9730.8 | 9187.1 | 8547.2 | 7811.1 |
| 65 | 18.33 | 11952.9 | 11754.0 | 11458.9 | 11067.6 | 10835.9 | 10580.2 | 9996.5 | 9316.6 | 8540.5 |
| 67 | 19.44 | 12356.8 | 12141.9 | 11830.8 | 11423.6 | 11183.9 | 10920.1 | 10320.4 | 9624.5 | 8832.5 |
| 70 | 21.11 | 12962.9 | 12724.0 | 12388.9 | 11957.7 | 11706.0 | 11430.2 | 10806.6 | 10086.7 | 9270.7 |
| 75 | 23.89 | 13973.6 | 13694.7 | 13319.7 | 12848.5 | 12576.8 | 12281.1 | 11617.4 | 10857.6 | 10001.6 |

**Difference**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | -22.3 | 91.6 | 58.3 | -28.4 | -82.5 | -112.6 | -156.7 | -67.2 | 193.4 |
| 50 | 10.00 | -70.7 | 92.2 | 78.5 | -7.0 | -66.1 | -101.1 | -162.0 | -84.8 | 172.6 |
| 55 | 12.78 | -120.0 | 92.0 | 97.8 | 13.8 | -50.3 | -90.4 | -168.1 | -103.1 | 151.1 |
| 60 | 15.56 | -157.8 | 103.3 | 128.4 | 45.2 | -24.2 | -69.5 | -164.8 | -112.7 | 137.7 |
| 65 | 18.33 | -208.5 | 101.7 | 146.3 | 64.5 | -10.0 | -60.3 | -172.4 | -132.6 | 114.7 |
| 67 | 19.44 | -224.2 | 105.7 | 158.0 | 76.5 | 0.0 | -52.5 | -171.6 | -137.0 | 108.9 |
| 70 | 21.11 | -247.9 | 111.5 | 175.4 | 94.4 | 14.7 | -41.0 | -170.6 | -143.7 | 99.9 |
| 75 | 23.89 | -300.1 | 108.3 | 191.7 | 112.1 | 27.4 | -33.3 | -179.7 | -165.1 | 75.3 |

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000038_730567543a9a33baf634e6d70d37444a9962663fbae104cdb2f0320e5ca18f30.png
     method: vision-description
     described: 2026-11-11 -->

![Three colour-scaled grids comparing full-load cooling capacity: manufacturer data, curve fit, difference](95034_images/image_000038_730567543a9a33baf634e6d70d37444a9962663fbae104cdb2f0320e5ca18f30.png)

Figure A-4: three stacked colour-scaled value grids (tables shown as a picture) for full-load cooling capacity: Manufacturer Data, Curvefit Data and Difference. Rows are air temperature from 45 to 75 °F (7.22 to 23.89 °C); columns are water temperature from 50 to 120 °F (10.00 to 48.89 °C). Manufacturer capacity runs from 5820.8 to 13803.1, rising with air temperature and falling with water temperature. Differences lie between -300.1 and 193.4.

Figure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.49
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 30 / -1.11 | 40 / 4.44 | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.183 | 0.159 | 0.143 | 0.130 | 0.119 | 0.111 | 0.108 |
| 55 | 12.78 | 0.198 | 0.172 | 0.154 | 0.141 | 0.129 | 0.120 | 0.117 |
| 60 | 15.56 | 0.213 | 0.186 | 0.166 | 0.152 | 0.139 | 0.130 | 0.126 |
| 65 | 18.33 | 0.229 | 0.199 | 0.178 | 0.163 | 0.149 | 0.139 | 0.135 |
| 70 | 21.11 | 0.244 | 0.213 | 0.191 | 0.174 | 0.159 | 0.148 | 0.144 |
| 75 | 23.89 | 0.260 | 0.226 | 0.203 | 0.185 | 0.169 | 0.158 | 0.154 |
| 80 | 26.67 | 0.276 | 0.240 | 0.215 | 0.196 | 0.180 | 0.168 | 0.163 |

**Curvefit Data**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 0.184 | 0.161 | 0.143 | 0.128 | 0.118 | 0.112 | 0.111 |
| 55 | 12.78 | 0.199 | 0.175 | 0.155 | 0.139 | 0.128 | 0.121 | 0.119 |
| 60 | 15.56 | 0.213 | 0.188 | 0.167 | 0.151 | 0.138 | 0.130 | 0.128 |
| 65 | 18.33 | 0.228 | 0.202 | 0.180 | 0.162 | 0.149 | 0.140 | 0.137 |
| 70 | 21.11 | 0.243 | 0.216 | 0.193 | 0.174 | 0.159 | 0.149 | 0.145 |
| 75 | 23.89 | 0.258 | 0.229 | 0.205 | 0.185 | 0.170 | 0.158 | 0.154 |
| 80 | 26.67 | 0.273 | 0.243 | 0.218 | 0.197 | 0.180 | 0.168 | 0.163 |

**Difference**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | -0.001 | -0.002 | 0.000 | 0.002 | 0.001 | -0.001 | -0.003 |
| 55 | 12.78 | -0.001 | -0.002 | -0.001 | 0.001 | 0.001 | -0.001 | -0.002 |
| 60 | 15.56 | 0.000 | -0.003 | -0.001 | 0.001 | 0.001 | -0.001 | -0.002 |
| 65 | 18.33 | 0.001 | -0.003 | -0.002 | 0.000 | 0.000 | -0.001 | -0.001 |
| 70 | 21.11 | 0.001 | -0.003 | -0.002 | 0.000 | 0.000 | 0.000 | -0.001 |
| 75 | 23.89 | 0.002 | -0.003 | -0.002 | 0.000 | 0.000 | 0.000 | -0.001 |
| 80 | 26.67 | 0.003 | -0.003 | -0.003 | -0.001 | -0.001 | 0.000 | 0.000 |

Figure A-6. Part-load heating curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.50
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 30 / -1.11 | 40 / 4.44 | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 6025.0 | 7058.8 | 8033.4 | 8978.5 | 9923.6 | 10839.2 | 11282.2 |
| 55 | 12.78 | 5995.5 | 7024.2 | 7994.0 | 8934.5 | 9875.0 | 10786.0 | 11226.9 |
| 60 | 15.56 | 5966.0 | 6989.5 | 7954.6 | 8890.5 | 9826.3 | 10732.9 | 11171.6 |
| 65 | 18.33 | 5936.4 | 6954.9 | 7915.3 | 8846.5 | 9777.7 | 10679.8 | 11116.3 |
| 70 | 21.11 | 5906.9 | 6920.3 | 7875.9 | 8802.4 | 9729.0 | 10626.6 | 11061.0 |
| 75 | 23.89 | 5877.4 | 6885.7 | 7836.5 | 8758.4 | 9680.4 | 10573.5 | 11005.7 |
| 80 | 26.67 | 5847.8 | 6851.1 | 7797.1 | 8714.4 | 9631.7 | 10520.4 | 10950.4 |

**Curvefit Data**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | 6032.5 | 7042.2 | 8027.2 | 8987.5 | 9923.1 | 10834.0 | 11280.1 |
| 55 | 12.78 | 6002.6 | 7007.7 | 7988.0 | 8943.7 | 9874.6 | 10780.8 | 11224.6 |
| 60 | 15.56 | 5972.8 | 6973.2 | 7948.9 | 8899.8 | 9826.1 | 10727.6 | 11169.1 |
| 65 | 18.33 | 5942.9 | 6938.7 | 7909.7 | 8856.0 | 9777.5 | 10674.4 | 11113.6 |
| 70 | 21.11 | 5913.1 | 6904.2 | 7870.5 | 8812.1 | 9729.0 | 10621.2 | 11058.0 |
| 75 | 23.89 | 5883.3 | 6869.6 | 7831.3 | 8768.3 | 9680.5 | 10568.0 | 11002.5 |
| 80 | 26.67 | 5853.4 | 6835.1 | 7792.1 | 8724.4 | 9632.0 | 10514.8 | 10947.0 |

**Difference**

|  | Tair↓ Twater→ | -1.11 | 4.44 | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 |
|---|---|---|---|---|---|---|---|---|
| 50 | 10.00 | -7.4 | 16.6 | 6.2 | -9.0 | 0.5 | 5.2 | 2.1 |
| 55 | 12.78 | -7.1 | 16.5 | 6.0 | -9.2 | 0.4 | 5.3 | 2.3 |
| 60 | 15.56 | -6.8 | 16.4 | 5.8 | -9.3 | 0.3 | 5.3 | 2.5 |
| 65 | 18.33 | -6.5 | 16.3 | 5.6 | -9.5 | 0.1 | 5.4 | 2.7 |
| 70 | 21.11 | -6.2 | 16.2 | 5.4 | -9.7 | 0.0 | 5.4 | 2.9 |
| 75 | 23.89 | -5.9 | 16.1 | 5.2 | -9.8 | -0.1 | 5.5 | 3.1 |
| 80 | 26.67 | -5.6 | 16.0 | 5.0 | -10.0 | -0.3 | 5.5 | 3.4 |

Figure A-7. Part-load cooling curve-fit EIR results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.51
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 | 90 / 32.22 | 100 / 37.78 | 110 / 43.33 | 120 / 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 0.165 | 0.188 | 0.223 | 0.27 | 0.298 | 0.329 | 0.406 | 0.499 | 0.602 |
| 50 | 10.00 | 0.144 | 0.165 | 0.195 | 0.236 | 0.261 | 0.288 | 0.355 | 0.437 | 0.527 |
| 55 | 12.78 | 0.128 | 0.146 | 0.173 | 0.21 | 0.232 | 0.256 | 0.316 | 0.388 | 0.468 |
| 60 | 15.56 | 0.115 | 0.131 | 0.156 | 0.188 | 0.208 | 0.23 | 0.283 | 0.348 | 0.42 |
| 65 | 18.33 | 0.104 | 0.119 | 0.141 | 0.171 | 0.189 | 0.208 | 0.257 | 0.316 | 0.381 |
| 67 | 19.44 | 0.101 | 0.115 | 0.136 | 0.165 | 0.182 | 0.201 | 0.248 | 0.305 | 0.368 |
| 70 | 21.11 | 0.096 | 0.109 | 0.129 | 0.156 | 0.173 | 0.19 | 0.235 | 0.289 | 0.349 |
| 75 | 23.89 | 0.088 | 0.1 | 0.119 | 0.144 | 0.159 | 0.175 | 0.217 | 0.266 | 0.321 |

**Curvefit Data**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 0.159 | 0.188 | 0.228 | 0.277 | 0.306 | 0.337 | 0.406 | 0.486 | 0.576 |
| 50 | 10.00 | 0.138 | 0.163 | 0.197 | 0.242 | 0.268 | 0.297 | 0.362 | 0.436 | 0.521 |
| 55 | 12.78 | 0.122 | 0.142 | 0.172 | 0.212 | 0.236 | 0.262 | 0.322 | 0.392 | 0.472 |
| 60 | 15.56 | 0.111 | 0.126 | 0.151 | 0.187 | 0.208 | 0.232 | 0.287 | 0.352 | 0.427 |
| 65 | 18.33 | 0.105 | 0.115 | 0.136 | 0.166 | 0.185 | 0.207 | 0.257 | 0.318 | 0.388 |
| 67 | 19.44 | 0.104 | 0.113 | 0.131 | 0.160 | 0.178 | 0.198 | 0.247 | 0.305 | 0.374 |
| 70 | 21.11 | 0.104 | 0.110 | 0.125 | 0.151 | 0.168 | 0.187 | 0.232 | 0.288 | 0.354 |
| 75 | 23.89 | 0.108 | 0.109 | 0.120 | 0.141 | 0.155 | 0.171 | 0.212 | 0.263 | 0.324 |

**Difference**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 0.006 | -0.001 | -0.005 | -0.008 | -0.008 | -0.008 | -0.001 | 0.013 | 0.027 |
| 50 | 10.00 | 0.006 | 0.002 | -0.002 | -0.006 | -0.007 | -0.009 | -0.006 | 0.000 | 0.006 |
| 55 | 12.78 | 0.006 | 0.004 | 0.002 | -0.002 | -0.004 | -0.006 | -0.006 | -0.004 | -0.004 |
| 60 | 15.56 | 0.004 | 0.005 | 0.004 | 0.002 | 0.000 | -0.002 | -0.004 | -0.004 | -0.007 |
| 65 | 18.33 | -0.001 | 0.004 | 0.005 | 0.005 | 0.004 | 0.002 | 0.000 | -0.002 | -0.007 |
| 67 | 19.44 | -0.003 | 0.002 | 0.005 | 0.005 | 0.005 | 0.003 | 0.001 | 0.000 | -0.006 |
| 70 | 21.11 | -0.008 | -0.001 | 0.004 | 0.005 | 0.005 | 0.004 | 0.003 | 0.001 | -0.005 |
| 75 | 23.89 | -0.020 | -0.009 | -0.001 | 0.003 | 0.004 | 0.004 | 0.004 | 0.003 | -0.003 |

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     source: 95034_images/image_000039_4642b8fbe27f225f5a855d9c0f2670c9f882ba5b665484f0980768f449e85131.png
     method: vision-description
     described: 2026-11-11 -->

![Three colour-scaled grids comparing part-load cooling EIR: manufacturer data, curve fit, difference](95034_images/image_000039_4642b8fbe27f225f5a855d9c0f2670c9f882ba5b665484f0980768f449e85131.png)

Figure A-7: three stacked colour-scaled value grids (tables shown as a picture) for part-load cooling EIR: Manufacturer Data, Curvefit Data and Difference. Rows are air temperature from 45 to 75 °F (7.22 to 23.89 °C); columns are water temperature from 50 to 120 °F (10.00 to 48.89 °C). Manufacturer EIR runs from 0.088 to 0.602, rising with water temperature. Differences lie between -0.020 and 0.027.

Figure A-8. Part-load cooling curve-fit capacity results verified against manufacturer catalog data

<!-- table recovered from measure_pdfs/95034.pdf p.52
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95034.yaml
     method: ocr of the figure's embedded bitmap, cell by cell (two recognitions agree); Manufacturer minus Curvefit equals Difference in every cell -->

The figure is a spreadsheet image holding three blocks. The first two columns of each block are the indoor air temperature in °F and in °C; the other columns are water temperatures. Where a block has two header rows (°F over °C) they are joined with ' / '.

**Manufacturer Data**

| degreeF | degreeF / Tair↓ Twater→ | 50 / 10.00 | 60 / 15.56 | 70 / 21.11 | 80 / 26.67 | 85 / 29.44 | 90 / 32.22 | 100 / 37.78 | 110 / 43.33 | 120 / 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 5695.8 | 5713.7 | 5552.5 | 5283.9 | 5122.7 | 4961.5 | 4603.2 | 4262.9 | 3994.2 |
| 50 | 10.00 | 6473.0 | 6493.3 | 6310.1 | 6004.8 | 5821.6 | 5638.4 | 5231.3 | 4844.5 | 4539.2 |
| 55 | 12.78 | 7259.2 | 7282.0 | 7076.6 | 6734.2 | 6528.7 | 6323.3 | 5866.7 | 5433.0 | 5090.6 |
| 60 | 15.56 | 8045.5 | 8070.8 | 7843.1 | 7463.6 | 7235.9 | 7008.2 | 6502.2 | 6021.5 | 5642.0 |
| 65 | 18.33 | 8831.7 | 8859.5 | 8609.6 | 8193.0 | 7943.0 | 7693.1 | 7137.6 | 6609.9 | 6193.3 |
| 67 | 19.44 | 9142.6 | 9171.3 | 8912.6 | 8481.3 | 8222.6 | 7963.8 | 7388.8 | 6842.6 | 6411.3 |
| 70 | 21.11 | 9608.9 | 9639.1 | 9367.1 | 8913.9 | 8641.9 | 8370.0 | 7765.6 | 7191.5 | 6738.3 |
| 75 | 23.89 | 10395.1 | 10427.8 | 10133.6 | 9643.3 | 9349.1 | 9054.9 | 8401.1 | 7780.0 | 7289.7 |

**Curvefit Data**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | 5708.8 | 5640.9 | 5507.0 | 5307.2 | 5182.6 | 5041.4 | 4709.7 | 4312.0 | 3848.4 |
| 50 | 10.00 | 6527.8 | 6423.4 | 6252.9 | 6016.5 | 5873.6 | 5714.1 | 5345.8 | 4911.5 | 4411.3 |
| 55 | 12.78 | 7346.8 | 7205.8 | 6998.7 | 6725.7 | 6564.5 | 6386.8 | 5981.9 | 5511.0 | 4974.2 |
| 60 | 15.56 | 8165.8 | 7988.1 | 7744.5 | 7434.9 | 7255.4 | 7059.4 | 6617.9 | 6110.4 | 5537.0 |
| 65 | 18.33 | 8984.7 | 8770.4 | 8490.2 | 8144.1 | 7946.2 | 7731.9 | 7253.9 | 6709.8 | 6099.8 |
| 67 | 19.44 | 9312.2 | 9083.3 | 8788.5 | 8427.7 | 8222.6 | 8001.0 | 7508.2 | 6949.6 | 6325.0 |
| 70 | 21.11 | 9803.5 | 9552.7 | 9235.9 | 8853.2 | 8637.1 | 8404.5 | 7889.8 | 7309.2 | 6662.6 |
| 75 | 23.89 | 10622.4 | 10334.9 | 9981.6 | 9562.2 | 9327.8 | 9076.9 | 8525.7 | 7908.5 | 7225.3 |

**Difference**

|  | Tair↓ Twater→ | 10.00 | 15.56 | 21.11 | 26.67 | 29.44 | 32.22 | 37.78 | 43.33 | 48.89 |
|---|---|---|---|---|---|---|---|---|---|---|
| 45 | 7.22 | -13.0 | 72.8 | 45.5 | -23.4 | -59.9 | -80.0 | -106.5 | -49.1 | 145.9 |
| 50 | 10.00 | -54.9 | 70.0 | 57.2 | -11.7 | -52.0 | -75.7 | -114.5 | -67.0 | 127.9 |
| 55 | 12.78 | -87.6 | 76.3 | 77.9 | 8.4 | -35.8 | -63.5 | -115.2 | -78.0 | 116.4 |
| 60 | 15.56 | -120.3 | 82.7 | 98.6 | 28.6 | -19.5 | -51.2 | -115.7 | -89.0 | 104.9 |
| 65 | 18.33 | -152.9 | 89.1 | 119.3 | 48.9 | -3.2 | -38.9 | -116.3 | -99.9 | 93.5 |
| 67 | 19.44 | -169.6 | 88.0 | 124.1 | 53.6 | 0.0 | -37.1 | -119.4 | -107.0 | 86.4 |
| 70 | 21.11 | -194.7 | 86.4 | 131.2 | 60.7 | 4.9 | -34.5 | -124.1 | -117.6 | 75.7 |
| 75 | 23.89 | -227.2 | 92.9 | 152.1 | 81.1 | 21.3 | -22.1 | -124.6 | -128.5 | 64.3 |
