<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/95036.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/95036.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/95036.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)

Jeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-95036 June 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)

Jeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman

National Laboratory of the Rockies

## Suggested Citation

Maguire Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman. 2026. ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) . Golden, CO: National Laboratory of the Rockies. NLR/5500-95036. https://www.nlr.gov/docs/fy26osti/95036.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-95036 June 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Geothermal Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors acknowledge the valuable guidance and input provided by the geothermal heat pump modeling technical advisory group members:

- Ryan Carda, of Dandelion Energy
- Ryan Dougherty of Geo Exchange
- Garen Ewbank of Grey Edge Group
- Jeff Hammond of the International Ground Source Heat Pump Association
- Steven Hamstra of Melink
- Mehdi Hosseini of the New York State Energy Research and Development Authority
- Kevin Kitz of KitzWorks
- Xiaobing Liu of Oak Ridge National Laboratory
- Zeyneb Magavi of HEET
- Andrew Parry of Celsius Energy
- Cary Smith of Sound Geothermal
- Jeffrey Spitler of Oklahoma State University
- Greg Wolfson of EcoSmart Solution
- Sylvia Levesque of University of Texas -Austin
- Joselyn Lai and Silviu Livescu of Bedrock Energy.

The authors would also like to thank the project's technical monitors, Jennifer Livermore and Anna Hagstrom at the U.S. Department of Energy (DOE), and Lindsey Baker, ETA Contractor to DOE's Office of Geothermal, for guiding the project team and ensuring the success of the project.

## List of Acronyms

COP coefficient of performance EER energy efficiency ratio EIR energy input ratio EMS energy management system GHP geothermal heat pump HVAC

heating, ventilation, and air conditioning

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly marketready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock ™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).

This documentation focuses on a single end-use savings shape measure: Residential VariableSpeed Geothermal Heat Pump (GHP). This document provides the relevant new modeling information for variable-speed systems not previously covered in either the single-stage or twostage documents. Variable-speed GHPs represent the most efficient option available for this technology; they provide the highest site energy savings, with up to 46% for the applicable portion of the housing stock, compared to 31% for less efficient single-stage GHPs. Additional results shown here detail how the savings change for sections of the housing stock with different base heating fuels and in different climate zones, and they show the savings potential by state for both heating and cooling. Utility bills and electric panel impacts are also shown and discussed.

## Table of Contents

| ResStock 2025 Release 1 Measure Documentation: Residential Geothermal Variable-Speed Heat                                                                                                                                                            | ResStock 2025 Release 1 Measure Documentation: Residential Geothermal Variable-Speed Heat                                                                     |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                                                                                                                                      | Pump ...................................................................................................................................................... 1 |
|                                                                                                                                                                                                                                                      | Accessing Results ................................................................................................................................... 1       |
|                                                                                                                                                                                                                                                      | Measure Summary .................................................................................................................................. 1          |
|                                                                                                                                                                                                                                                      | Relation to Other GHP Models .............................................................................................................. 1                 |
| 1                                                                                                                                                                                                                                                    | Technology Summary .......................................................................................................................... 3               |
|                                                                                                                                                                                                                                                      | 1.1 Introduction to Technology ........................................................................................................... 3                  |
| 2                                                                                                                                                                                                                                                    | Modeling Approach .............................................................................................................................. 4            |
|                                                                                                                                                                                                                                                      | 2.1 Applicability .................................................................................................................................. 4        |
|                                                                                                                                                                                                                                                      | 2.2 OpenStudio-HPXML Overview .................................................................................................... 4                          |
|                                                                                                                                                                                                                                                      | 2.3 Limitations and Concerns ............................................................................................................ 18                  |
|                                                                                                                                                                                                                                                      | Results ................................................................................................................................................. 20  |
| 3 3.1                                                                                                                                                                                                                                                | Annual Stock Savings ................................................................................................................. 20                     |
| 3.2                                                                                                                                                                                                                                                  | State Average Energy Savings and GHP Efficiency ................................................................... 23                                        |
| 3.3                                                                                                                                                                                                                                                  | Annual Energy Bill Impact for Applicable Dwelling Units Only ............................................... 27                                               |
| 3.4                                                                                                                                                                                                                                                  |                                                                                                                                                               |
| References ................................................................................................................................................. 34 Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP | Electric Panel Impact .................................................................................................................. 29                   |

Curves  ..................................................................................................................................................  35

vi

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

## List of Figures

| Figure 1. Full-load heating efficiency (EIR) as a function of air temperature ( o C) and water ( o C) ...........................................................................................................................................                                                                                                                                                  | temperature 8                                                             |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------|
| Figure 2. Full-load heating capacity (W) as a function of air temperature ( o C) and water temperature                                                                                                                                                                                                                                                                                             | ( o C) 8                                                                  |
| Figure 3. Full-load heating efficiency (EIR) as a function of airflow...........................................................                                                                                                                                                                                                                                                                   | 9                                                                         |
| Figure 4. Full-load heating capacity as a function of airflow                                                                                                                                                                                                                                                                                                                                      | ....................................................................... 9 |
| Figure 5. Full-load heating efficiency (EIR) as a function of water flow ...................................................                                                                                                                                                                                                                                                                       | 10                                                                        |
| Figure 6. Full-load heating capacity as a function of water flow ................................................................                                                                                                                                                                                                                                                                  | 10                                                                        |
| Figure 7. Full-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C) .........................................................................................................................................                                                                                                                                        | 10                                                                        |
| Figure 8. Full-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ................................................................................................................................................                                                                                                                                            | ( o C) 11                                                                 |
| Figure 9. Full-load cooling efficiency (EIR) as a function of airflow ........................................................                                                                                                                                                                                                                                                                     | 11                                                                        |
| Figure 10. Full-load cooling capacity as a function of airflow ...................................................................                                                                                                                                                                                                                                                                 | 12                                                                        |
| Figure 11. Full-load cooling efficiency (EIR) as a function of water flow .................................................                                                                                                                                                                                                                                                                        | 12                                                                        |
| Figure 12. Full-load cooling capacity as a function of water flow .............................................................                                                                                                                                                                                                                                                                    | 13                                                                        |
| Figure 13. Part-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature                                                                                                                                                                                                                                                                                        |                                                                           |
| ( o C) ......................................................................................................................................... o                                                                                                                                                                                                                                                 | 13 o                                                                      |
| ................................................................................................................................................                                                                                                                                                                                                                                                   | 13                                                                        |
| Figure 15. Part-load heating efficiency (EIR) as a function of airflow .......................................................                                                                                                                                                                                                                                                                     | 14                                                                        |
| Figure 16. Part-load heating capacity as a function of airflow ...................................................................                                                                                                                                                                                                                                                                 | 14                                                                        |
| Figure 17. Part-load heating efficiency (EIR) as a function of water flow .................................................                                                                                                                                                                                                                                                                        | 15                                                                        |
| Figure 18. Part-load heating capacity as a function of water flow ..............................................................                                                                                                                                                                                                                                                                   | 15                                                                        |
| Figure 19. Part-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C) .........................................................................................................................................                                                                                                                                       | 15                                                                        |
| Figure 20. Part-load cooling capacity (W) as a function                                                                                                                                                                                                                                                                                                                                            | of air temperature ( o C) and water temperature ( o C)                    |
| ................................................................................................................................................ Figure 21. Part-load cooling efficiency (EIR) as a function of airflow ......................................................                                                                                                                     | 16 16                                                                     |
| Figure 22. Part-load cooling capacity as a function of airflow ...................................................................                                                                                                                                                                                                                                                                 | 16                                                                        |
| Figure 23. Part-load cooling efficiency (EIR) as a function of water flow .................................................                                                                                                                                                                                                                                                                        | 17                                                                        |
| Figure 24. Part-load cooling capacity as a function of water flow .............................................................                                                                                                                                                                                                                                                                    | 17                                                                        |
| Figure 25. Annual energy consumption of dwelling units in the baseline and with single-stage, two-stage, and variable-speed GHP upgrades. The top figure shows all dwellings, including those the GHP upgrade might not apply to, while the bottom figure is filtered to show only the applicable buildings in both the baseline and upgrade scenarios. .......................................... | 21                                                                        |
| Figure 26. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable- speed GHP upgrades for dwellings separated by baseline heating fuel .................................                                                                                                                                                                                        | 22                                                                        |
| Figure 27. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and speed GHP upgrades for dwellings separated by Building America climate zone ................                                                                                                                                                                                                           | variable- 23                                                              |
| Figure 28. Annual heating energy savings for a variable-speed GHP over the baseline ............................                                                                                                                                                                                                                                                                                   | 24                                                                        |
| Figure 29. Annual cooling energy savings for a variable-speed GHP over the baseline ............................                                                                                                                                                                                                                                                                                   | 25                                                                        |
| Figure 30. Average simulated heating COP of a variable-speed GHP by state ..........................................                                                                                                                                                                                                                                                                               | 26                                                                        |
| Figure 31. Average simulated cooling COP of a variable-speed GHP by state ..........................................                                                                                                                                                                                                                                                                               | 26                                                                        |
| Figure 32. Average annual energy bill categorized by fuel type for dwelling units that received                                                                                                                                                                                                                                                                                                    |                                                                           |
| the variable-speed GHP ...............................................................................................................                                                                                                                                                                                                                                                             | 27                                                                        |
| Figure 33. Average annual energy bill comparison between the single-stage, two-stage, and variable- speed GHP categorized by fuel type for applicable dwelling units only ...............................                                                                                                                                                                                          | 27                                                                        |
| Figure 34. Average annual energy bill categorized by Building America climate zone for applicable                                                                                                                                                                                                                                                                                                  |                                                                           |
| dwelling units only .................................................................................................................                                                                                                                                                                                                                                                              | 28                                                                        |

| Figure 35. Average annual energy bill comparison categorized by Building America climate zone for single-stage (single-speed), two-stage (two-speed), and variable-speed (variable-speed) GHPs ......................................................................................................................................   | 28   |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------|
| Figure 36. Baseline electric panel breaker spaces by electric panel service rating .....................................                                                                                                                                                                                                                | 29   |
| Figure 37. Baseline electric panel constraint type by electric panel service rating.....................................                                                                                                                                                                                                                | 30   |
| Figure 38. Distribution of panel constraints by heating fuel .......................................................................                                                                                                                                                                                                    | 31   |
| Figure 39. Percentage of dwelling units with an electric panel constraint (capacity and/or space) by state after a variable-speed GHP ....................................................................................................                                                                                              | 32   |
| Figure 40. Percentage of dwelling units with an electric panel space constraint by state after a variable- speed GHP..............................................................................................................................                                                                                      | 32   |
| Figure 41. Percentage of dwelling units with an electric panel capacity constraint after a variable-speed GHP ........................................................................................................................................                                                                                  | 33   |
| Figure A-1. Full-load heating curve-fit energy input ratio (EIR) results verified against manufacturer catalog data ............................................................................................................................                                                                                        | 35   |
| Figure A-2. Full-load heating curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 36   |
| Figure A-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data ................                                                                                                                                                                                                                         | 37   |
| Figure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 37   |
| Figure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data ................                                                                                                                                                                                                                         | 38   |
| Figure A-6. Part-load heating curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 39   |
| Figure A-7. Part-load cooling curve-fit EIR results verified against manufacturer catalog data ................                                                                                                                                                                                                                         | 40   |
| Figure A-8. Part-load cooling curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 40   |
| List of Tables                                                                                                                                                                                                                                                                                                                          |      |
| Table 1. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of COPs by Compressor Type Table 2. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of EERs by Compressor Type                                                                                                                                                 | 6 6  |
| Table 3. Summary of the Different Variable-Speed GHP Measure Inputs From the Single- and                                                                                                                                                                                                                                                |      |
| Two-Stage GHP Measures .........................................................................................................................                                                                                                                                                                                        | 6    |

## ResStock 2025 Release 1 Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)

## Accessing Results

This documentation covers the ' Residential Geothermal Variable-Speed Heat Pump (4.4 Coefficient of Performance [COP], 30.9 Energy Efficiency Ratio [EER]) ' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock ™ Open Energy Data Initiative ' End-Use Load Profiles for the U.S. Building Stock ' data lake and on the Data Viewer at https://resstock.nlr.gov/.

## Measure Summary

| Measure Title                 | Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|-------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition            | This upgrade measure replaces the heating, ventilation, and air-conditioning (HVAC) system in any existing dwelling unit in a building that is less than eight stories with ducted heating or cooling to a variable-speed, water-to-air, vertical ground heat exchanger GHP with a variable-speed fan.                                                                                                                                                                                                                                                                                                                                                                                               |
| Applicability                 | This measure applies to all dwellings with: • Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Shared (across multiple units) HVAC and a building height of less than eight stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Dwelling units with air ducts • Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-°F. With these applicability constraints, the measure upgrade applies to 71% of the existing residential building stock. The 6.4% of the residential units that receive the GHP upgrade lack existing space-cooling systems in the baseline. |
| Not Applicable                | This measure does not apply to dwelling units with: • Shared HVAC (across multiple units) in high-rise (greater than eight floors) buildings (e.g., multifamily residential buildings) • Dwelling units without air ducts. These constraints exclude 18% of the dwelling units from receiving this measure upgrade. An additional 4% of the dwelling units do not receive this upgrade because of their heating fuel type.                                                                                                                                                                                                                                                                           |
| Original Release              | ResStock 2025 Release 1: 2025/resstock_amy2018_release_1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| Project Configuration File(s) | ResStock's 2025 Standard Data Release 1 project file.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |

## Relation to Other GHP Models

Unless otherwise noted in this document, it is assumed that certain components of the variablespeed GHP model overlap with (i.e., are the same as) single- and two-stage model components. The following summarizes these overlapping components:

- Technology summary : The variable-speed GHP works using the same general principles as the two-stage GHP, except that it has a variable-speed compressor along with improved rated heating and cooling efficiency values.
- Applicability : The variable-speed GHP applies to the same set of dwelling units as the single- and two-stage GHPs.
- Modeling approach : The variable-speed GHP follows the same basic modeling approach as the two-stage GHP, except that the performance curves are updated, and a pump power energy management system (EMS) program is used. The model of the ground heat exchanger is identical for any GHP, and documentation is included in the single-stage GHP measure document.

See the single-stage (Maguire et al. 2025a) and two-stage (Maguire et al. 2025b) reports for more detailed information about components that do not change between single-stage and two-stage GHPs.

## 1 Technology Summary

## 1.1  Introduction to Technology

GHPs are highly efficient systems that provide space heating and cooling by leveraging the relatively stable temperatures below the Earth's surface. By exchanging heat with the ground , where temperatures remain more constant year-round, GHPs can operate with greater efficiency and reliability across a wide range of climates. A typical GHP system includes three main components: a ground heat exchanger, a heat pump unit, and an air distribution system within the building.

There are several types of GHPs, including single-stage, two-stage, and variable-speed systems:

- Single-stage GHPs operate at full capacity whenever they run, which can lead to energy inefficiencies under part-load conditions (when the system needs less than its maximum output).
- Two-stage GHPs improve upon this design by adding a second, lower-capacity stage. This allows the system to operate more efficiently during mild conditions while still having the capability to switch to full output when demand peaks.
- Variable-speed GHPs represent the most advanced option, using inverter-driven compressors and fans to continuously adjust their output in response to real-time heating and cooling needs. Unlike single-stage or two-stage systems that operate in discrete steps, variable-speed systems can modulate across a wide range of capacities. This precise control enhances energy efficiency, provides more stable indoor temperatures, reduces humidity swings, and minimizes noise from cycling.

Although variable-speed GHPs typically have the highest upfront cost among GHP technologies, they deliver superior part-load efficiency and can achieve the lowest overall operating costs over time. As a result, they are often considered the premium choice for homeowners seeking maximum comfort and performance.

The intent of this GHP measure is to reflect the characteristics of a high-performance, variablespeed, water-to-air GHP, modeled after the most advanced products on the 2025 ENERGY STAR ®  Most Efficient 2025 GHP list. 1 The system assumes a vertical ground heat exchanger configuration, which is a common and space-efficient option for residential applications.

1  https://www.energystar.gov/most-efficient/me-certified-geothermal-heatpumps/results?is\_most\_efficient\_filter=Most%20Efficient

## 2 Modeling Approach

## 2.1  Applicability

Using the same applicability criteria as the single- and two-stage GHPs, the variable-speed compressor, water-to-air, vertical ground heat exchanger GHP upgrade measure applies to all dwellings with:

- Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane
- Shared (across multiple units) HVAC and a building height that is less than eight stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane
- Dwelling units with ducts
- Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-°F.

With these applicability constraints, the measure upgrade applies to roughly 71% of the existing building stock. The 6.4% of the residential units that receive the GHP upgrade lack existing space-cooling systems in the baseline. Units that are excluded from this measure, as well as more details about GHP modeling and assumptions, are more fully described in the documentation for the single-stage GHP document (Maguire et al. 2025a).

The applicability of this measure upgrade is based on ResStock housing characteristics that determine the available options and the options' details (Reyna, et al. 2025). Specifically, the 'HVAC heating e fficiency' characteristic in ResStock is used to apply each respective heat pump option. 'HVAC has d ucts' describes the presence of ducts in the dwelling. 'Heating t ype' describes the baseline heating fuel of the dwelling. 'HVAC shared e fficiencies' describes the shared HVAC system of the dwelling, if applicable. 'Geometry building type h eight' describes the height and building type of the dwelling. More information on the ResStock housing characteristics can be found in the ResStock Technical Reference Documentation . 2

## 2.2  OpenStudio-HPXML Overview

For the variable-speed GHP, the same ResStock building energy model and OpenStudio ® -HPXML workflow are used as for the single- and two-stage GHPs.

OpenStudioHPXML's apply\_ground\_to\_air\_heat\_pump() 3 method is used to apply multiple sets of speeds (and their respective performance curves) to water-to-air coil objects that support various speed levels:

- CoilCoolingWaterToAirHeatPumpVariableSpeedEquationFit
- CoilHeatingWaterToAirHeatPumpVariableSpeedEquationFit.

New performance curves, representing variable-speed equipment, were developed and used to calculate the cooling/heating total capacity/energy input ratio (EIR) 4 as a function of temperature, as a function of airflow rate, and as a function of water flow rate. Updates were also made to an EnergyPlus ® EMS program controlling the flow rate of water though the heat pump and ground heat exchanger.

2  https://NatLabRockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide\_2025\_1.pdf

3  https://github.com/NatLabRockies/OpenStudio-

HPXML/blob/v1.9.1/HPXMLtoOpenStudio/resources/hvac.rb#L549

4 The EIR is defined as the inverse of the coefficient of performance (1/COP)

For the variable-speed GHP equipment model in ResStock, data were taken from the latest WaterFurnace Series 7 variable-speed GHP unit. 5

## 2.2.1  Variable-Speed GHP Heating and Cooling Efficiency

This measure includes a water-to-air GHP with a variable-speed compressor rated with a heating COP of 4.4 and a rated cooling EER of 30.9. The ground heat exchanger shape and properties are the same as used for the single- and two-stage GHPs: a rectangular and vertically drilled single U-tube design with thermally enhanced grout and piping. This section describes the inputs and modeling methodology for the heat pump. Some inputs, the sizing methodology, and the modeling methodology for the heat pump and the ground heat exchanger are the same as for the single- and two-stage GHPs. Refer to the section with the corresponding name in those documents for additional details.

Many ResStock arguments are assigned in the HVAC heating efficiency characteristic. The arguments being specified (different than the OpenStudio-HPXML defaults) that help distinguish these technologies from the single- and two-stage GHP are:

- Heat pump compressor type
- Heat pump heating efficiency
- Heat pump cooling efficiency.

For this measure, the compressor type is variable speed, as stated by the measure definition.

## 2.2.1.1  Heating and Cooling Efficiency

Compared to the single- and two-stage compressor types, the variable-speed compressor type can fine-tune the process for how efficiently the GHP system transfers heat and matches the load. Variable-speed compressors use less energy through less frequent on-off cycles than two-stage compressors. Fewer cycles lead to reduced temperature fluctuations and higher efficiency.

As described in the single-stage GHP measure documentation, Table 1 and Table 2 summarize the average EER and COP values based on compressor type.

5  https://www.waterfurnace.com/literature/7series/SDW7-0018W.pdf

Table 1. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of COPs by Compressor Type 6

| Compressor Type   |   COP Min |   25th |   Mean |   Median |   75th |   Max |
|-------------------|-----------|--------|--------|----------|--------|-------|
| Single stage      |       3.5 |    3.6 |    3.8 |      3.8 |    3.9 |   4.3 |
| Two stage         |       3.5 |    3.8 |    4.0 |      4.0 |    4.1 |   4.9 |
| Variable speed    |       4.1 |    4.3 |    4.4 |      4.4 |    4.4 |   4.6 |

Table 2. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of EERs by Compressor Type 7

<!-- table recovered from measure_pdfs/95036.pdf p.15
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values be3cf0e93e32…):
       The extractor lost four of the seven column headers: the header row read '(blank) | EER | (blank) | Mean | Median | 75th | (blank)', so 'Compressor Type', 'Min', '25th' and 'Max' were missing and the spanning header 'EER' stood in the Min column. Every value was right and is unchanged; the header row is restored from page 15 and the spanner is stated in a sentence. -->

All values are EER (the PDF prints "EER" as a spanning header above the value columns).

| Compressor Type | Min | 25th | Mean | Median | 75th | Max |
|---|---|---|---|---|---|---|
| Single stage | 16.0 | 17.8 | 18.8 | 18.6 | 19.6 | 22.3 |
| Two stage | 16.0 | 19.2 | 20.5 | 20.5 | 22.0 | 26.1 |
| Variable speed | 26.3 | 29.6 | 30.9 | 30.9 | 32.3 | 33.8 |

Using the data from the ENERGY STAR Most Efficient 2025 GHP list and the processed metrics in Table 1 and Table 2, the median values were chosen for the variable-speed upgrade GHP measure inputs.

## 2.2.1.2  Summary of Different Inputs Than the Single-Stage and Two-Stage GHP Measures

Although some key inputs and their values are discussed in the preceding section, Table 3 summarizes the inputs for the variable-speed GHP measure in ResStock and OpenStudioHPXML.

Table 3. Summary of the Different Variable-Speed GHP Measure Inputs From the Single- and TwoStage GHP Measures

| Input                             | Value          | Source                               |
|-----------------------------------|----------------|--------------------------------------|
| Heat pump cooling compressor type | Variable speed | Measure definition                   |
| Heat pump cooling efficiency type | 30.9           | ENERGY STAR Most Efficient 2025 list |
| Heat pump heating efficiency      | 4.4            | ENERGY STAR Most Efficient 2025 list |

## 2.2.2  Variable-Speed GHP Heat Pump Performance Curves

To model variable-speed GHPs with

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit EnergyPlus objects, several different performance curves are required. At both part load and full load, for both heating and cooling, curves are required for:

- The efficiency of the GHP as a function of water and air temperature (biquadratic)
- The capacity of the GHP as a function of water and air temperature (biquadratic)
- The efficiency of the GHP as a function of airflow fraction (quadratic or cubic)
- The capacity of the GHP as a function of airflow fraction (quadratic or cubic)
- The efficiency of the GHP as a function of water flow fraction (quadratic or cubic)
- The capacity of the GHP as a function of water flow fraction (quadratic or cubic).

The EnergyPlus auxiliary program HVAC Performance Curve Fit Tool was used to develop the biquadratic curves for capacity and EIR as a function of air temperature and water temperature. 8 The tool is designed for direct expansion coil performance curves, but considering the similarity of the curve requirements between these two coils, it is reasonable to use the same tool for GHPs.

After generating coefficients with the spreadsheet-based tool from EnergyPlus, we compared the original manufacturer catalog data with the curve-fit data to ensure the correctness of the curve coefficients. These comparisons are documented in the appendix.

Curves here were generated based on data for a variable-speed WaterFurnace 7 Series 3-ton GHP unit (WaterFurnace SDW7-0018W 9 ). This unit comes from a major U.S. manufacturer and includes data in a format that is easy to translate into EnergyPlus inputs. Although this is a fully variable-speed unit, the specification sheet for this unit only includes the performance of the unit at full-load and part-load conditions, similar to what is shown for two-stage units. Although the model can handle additional speeds, specification sheets for products that included additional speeds did not have all the details necessary to translate into the required EnergyPlus inputs. Curves for the unit performance were derived in a similar manner as for the two-stage unit, and the overall equations for efficiency and capacity as a function of water and air temperature have the same form as what it used for the two-stage 10 and single-stage units. 11 As a result, only two sets of curves, for full and part load, are shown here. Unlike the two-stage coil, a part-load curve is not applied when the load is less than the part-load conditions because the equipment is assumed to be able to correctly modulate to very low part-load ratios, whereas a two-stage system might be cycling during low loads. The model interpolates when operating between full load and part load in a way that can account for the real variable-speed performance. The pump used here is also assumed to be truly variable speed, so water flow rates will vary proportionally to the load rather than running at fixed low and high speeds, like the two-stage equipment.

8  https://bigladdersoftware.com/epx/docs/24-2/auxiliary-programs/performance-data.html#performance-data

9  https://www.waterfurnace.com/literature/7series/SDW7-0018W.pdf

10 https://docs.nlr.gov/docs/fy26osti/95034.pdf

11 https://docs.nlr.gov/docs/fy26osti/95032.pdf

Quadratic curves for the impact of airflow and water flow on efficiency and capacity can be generated by fitting directly to the published data of a product at rated conditions. Because these curves are simpler and comprise fewer points, a simple quadratic regression can yield a good fit for each curve. Cubic fits could be used if they yield better results, but they would require additional data of a shape where the impact would be meaningfully affected. Variable-speed equipment also sees a wider range of water and airflow conditions during operation because it modulates to match the load, rather than cycling at low loads.

Figure 1 -Figure 24 show the performance curves for the variable-speed GHP.

## 2.2.2.1  Full-Load Heating

Figure 1. Full-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000002_6cbae3a9dd5e340430a489903ff3b57d442fc0e832aa7b6100ad5ce846387fb9.png
     method: vision-description
     described: 2026-11-11 -->

![Colour-scaled grid of full-load heating EIR by air temperature and water temperature](95036_images/image_000002_6cbae3a9dd5e340430a489903ff3b57d442fc0e832aa7b6100ad5ce846387fb9.png)

Figure 1: colour-scaled data grid (heat map) of full-load heating energy input ratio. Rows are air temperature from 10 to 27.5 °C and columns are water temperature from 0 to 30 °C, both in 2.5 °C steps; each cell holds an EIR. EIR rises with air temperature and falls with water temperature, from 0.131 (10 °C air, 30 °C water) to 0.312 (27.5 °C air, 0 °C water).

Figure 2. Full-load heating capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000003_88cf61a7cf0711702e1d65689f69f0da0c345fdb73dd344841ba733183890237.png
     method: vision-description
     described: 2026-11-11 -->

![Colour-scaled grid of full-load heating capacity in watts by air temperature and water temperature](95036_images/image_000003_88cf61a7cf0711702e1d65689f69f0da0c345fdb73dd344841ba733183890237.png)

Figure 2: colour-scaled data grid (heat map) of full-load heating capacity in watts. Rows are air temperature from 10 to 27.5 °C and columns are water temperature from 0 to 30 °C, both in 2.5 °C steps. Capacity rises with water temperature and falls slightly with air temperature, from 9,094 W (27.5 °C air, 0 °C water) to 17,452 W (10 °C air, 30 °C water).

Figure 3. Full-load heating efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000004_62b8d11262ebeaaa26cf4c33f424a40ad986ed5560bd614b8b7f3e3ef6dbf5f3.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load heating normalized EIR against fraction of airflow](95036_images/image_000004_62b8d11262ebeaaa26cf4c33f424a40ad986ed5560bd614b8b7f3e3ef6dbf5f3.png)

Figure 3: scatter plot with a dotted quadratic trend line of full-load heating normalized EIR (y-axis, 0.6 to 1.2) against fraction of airflow (x-axis, 0.5 to 1.5). EIR falls from about 1.14 at an airflow fraction of 0.6 to about 0.79 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.4071x² + 0.282x + 1.1158, R² = 0.9985.

Figure 4. Full-load heating capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000005_e520b5a45cb16224665e4051588819a476b71d8b5c571da370171df47dc46900.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load heating normalized capacity against fraction of airflow](95036_images/image_000005_e520b5a45cb16224665e4051588819a476b71d8b5c571da370171df47dc46900.png)

Figure 4: scatter plot with a dotted quadratic trend line of full-load heating normalized capacity (y-axis, 0.95 to 1.06) against fraction of airflow (x-axis, 0.5 to 1.4). Capacity rises from about 0.96 at an airflow fraction of 0.6 to about 1.05 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0812x² - 0.0298x + 0.9498, R² = 0.9994.

Figure 5. Full-load heating efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000006_7bb85fcbc5be7690d69ffcf21135095fcae7179d33b835a9d407a0af83c15ee8.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load heating normalized EIR against normalized water flow](95036_images/image_000006_7bb85fcbc5be7690d69ffcf21135095fcae7179d33b835a9d407a0af83c15ee8.png)

Figure 5: scatter plot with a dotted quadratic trend line of full-load heating normalized EIR (y-axis, 0.995 to 1.035) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.03 at a water flow fraction near 0.48 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0517x² - 0.1351x + 1.0833.

Figure 6. Full-load heating capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000007_34c9e8de1e26c4250d5c45234985d3e688827131f92cc6ac254a948c0e120a31.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load heating normalized capacity against normalized water flow](95036_images/image_000007_34c9e8de1e26c4250d5c45234985d3e688827131f92cc6ac254a948c0e120a31.png)

Figure 6: scatter plot with a dotted quadratic trend line of full-load heating normalized capacity (y-axis, 0.92 to 1.01) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises from about 0.927 at a water flow fraction near 0.48 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.277x² + 0.55x + 0.727.

## 2.2.2.2  Full-Load Cooling

Figure 7. Full-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

Figure 8. Full-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

Figure 9. Full-load cooling efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000008_f7a7674c534349ae4f6a5bdd2e5e72e6e3666ad53bc5781fe8a748a2c9c9e548.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load cooling normalized EIR against fraction of airflow](95036_images/image_000008_f7a7674c534349ae4f6a5bdd2e5e72e6e3666ad53bc5781fe8a748a2c9c9e548.png)

Figure 9: scatter plot with a dotted quadratic trend line of full-load cooling normalized EIR (y-axis, 0.8 to 1.3) against fraction of airflow (x-axis, 0.5 to 1.4). EIR falls from about 1.25 at an airflow fraction of 0.6 to about 0.92 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4646x² - 1.374x + 1.9175, R² = 0.9977.

Figure 10. Full-load cooling capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000009_91d971a0d90fcb15e694b73b62d4639874fe3687fce1d1587b44aad3c3b39d0b.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load cooling normalized capacity against fraction of airflow](95036_images/image_000009_91d971a0d90fcb15e694b73b62d4639874fe3687fce1d1587b44aad3c3b39d0b.png)

Figure 10: scatter plot with a dotted quadratic trend line of full-load cooling normalized capacity (y-axis, 0.90 to 1.12) against fraction of airflow (x-axis, 0.5 to 1.5). Capacity rises from about 0.93 at an airflow fraction of 0.6 to about 1.10 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.1874x² - 0.1021x + 0.9216, R² = 0.9928.

Figure 11. Full-load cooling efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000010_adb7805187e2dcc7ed3c149fb758bf85418656caf49dc0701226eed68c47979b.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load cooling normalized EIR against normalized water flow](95036_images/image_000010_adb7805187e2dcc7ed3c149fb758bf85418656caf49dc0701226eed68c47979b.png)

Figure 11: scatter plot with a dotted quadratic trend line of full-load cooling normalized EIR (y-axis, 0.98 to 1.12) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.10 at a water flow fraction of 0.5 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.18x² - 0.4762x + 1.2961.

Figure 12. Full-load cooling capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000011_b880db010ea9bdb930c5129dd30b66077979d0c75ec4c3d04ba5e7245f7a7696.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: full-load cooling normalized capacity against normalized water flow](95036_images/image_000011_b880db010ea9bdb930c5129dd30b66077979d0c75ec4c3d04ba5e7245f7a7696.png)

Figure 12: scatter plot with a dotted quadratic trend line of full-load cooling normalized capacity (y-axis, 0.96 to 1.005) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises from about 0.963 at a water flow fraction of 0.5 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.1293x² + 0.2687x + 0.8606.

## 2.2.2.3  Part-Load Heating

Figure 13. Part-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

Figure 14. Part-load heating capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

Figure 15. Part-load heating efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000012_32e518f5bea0431a26ade5fe1f60118c39b77b53050d56583e3113f5c9758aa2.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load heating normalized EIR against fraction of airflow](95036_images/image_000012_32e518f5bea0431a26ade5fe1f60118c39b77b53050d56583e3113f5c9758aa2.png)

Figure 15: scatter plot with a dotted quadratic trend line of part-load heating normalized EIR (y-axis, 0.8 to 1.2) against fraction of airflow (x-axis, 0.5 to 1.4). EIR falls almost linearly from about 1.17 at an airflow fraction of 0.6 to about 0.87 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0064x² - 0.4465x + 1.4426, R² = 0.9994.

Figure 16. Part-load heating capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000013_6abe41e3434257966eff84fd7f0c74ab471ac2a1f03895f378b8a20f7905c9fe.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load heating normalized capacity against fraction of airflow](95036_images/image_000013_6abe41e3434257966eff84fd7f0c74ab471ac2a1f03895f378b8a20f7905c9fe.png)

Figure 16: scatter plot with a dotted quadratic trend line of part-load heating normalized capacity (y-axis, 0.92 to 1.06) against fraction of airflow (x-axis, 0.5 to 1.4). Capacity rises almost linearly from about 0.94 at an airflow fraction of 0.6 to about 1.05 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0195x² + 0.1122x + 0.8676, R² = 0.9995.

Figure 17. Part-load heating efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000014_c77f86c7e30a7f883e9ab7445eb0aeb12b604a838ebf37efcf4a60e757a42c30.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load heating normalized EIR against normalized water flow](95036_images/image_000014_c77f86c7e30a7f883e9ab7445eb0aeb12b604a838ebf37efcf4a60e757a42c30.png)

Figure 17: scatter plot with a dotted quadratic trend line of part-load heating normalized EIR (y-axis, 0.99 to 1.06) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.05 at a water flow fraction near 0.55 to 1.0 near 0.8 and at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4253x² - 0.7744x + 1.3491.

Figure 18. Part-load heating capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000015_fb442623a6614636fec0e24b4c71081627d5ffdf4beb7a44e06593d599b9c52f.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load heating normalized capacity against normalized water flow](95036_images/image_000015_fb442623a6614636fec0e24b4c71081627d5ffdf4beb7a44e06593d599b9c52f.png)

Figure 18: scatter plot with a dotted quadratic trend line of part-load heating normalized capacity (y-axis, 0.93 to 1.01) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises nearly linearly from about 0.934 at a water flow fraction near 0.55 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.0333x² + 0.197x + 0.8364.

## 2.2.2.4  Part-Load Cooling

Figure 19. Part-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)

Figure 20. Part-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ( o C)

Figure 21. Part-load cooling efficiency (EIR) as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000016_e2859f0f86e6a83bbf193d559cf8d5a06717331fa1a96c47ea073e9e86ed8fa4.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load cooling normalized EIR against fraction of airflow](95036_images/image_000016_e2859f0f86e6a83bbf193d559cf8d5a06717331fa1a96c47ea073e9e86ed8fa4.png)

Figure 21: scatter plot with a dotted quadratic trend line of part-load cooling normalized EIR (y-axis, 0.8 to 1.4) against fraction of airflow (x-axis, 0.5 to 1.4). EIR falls from about 1.27 at an airflow fraction of 0.6 and flattens near 0.97 from 1.0 to 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.9631x² - 2.2648x + 2.2938, R² = 0.9879.

Figure 22. Part-load cooling capacity as a function of airflow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000017_f123c5d565dcdb1bf96ecb04fa7769a6f4d32570c571ab1b8ed8d21952b21318.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load cooling normalized capacity against fraction of airflow](95036_images/image_000017_f123c5d565dcdb1bf96ecb04fa7769a6f4d32570c571ab1b8ed8d21952b21318.png)

Figure 22: scatter plot with a dotted quadratic trend line of part-load cooling normalized capacity (y-axis, 0.90 to 1.20) against fraction of airflow (x-axis, 0.5 to 1.4). Capacity rises from about 0.94 at an airflow fraction of 0.6 to about 1.15 at 1.3, steepening above 1.0. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4312x² - 0.5299x + 1.1092, R² = 0.9952.

Figure 23. Part-load cooling efficiency (EIR) as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000018_c0c6dcb2a36054d0e5ca6abcfb4f91a56f90ead6cc930c60349a92094d130a8c.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load cooling normalized EIR against normalized water flow](95036_images/image_000018_c0c6dcb2a36054d0e5ca6abcfb4f91a56f90ead6cc930c60349a92094d130a8c.png)

Figure 23: scatter plot with a dotted quadratic trend line of part-load cooling normalized EIR (y-axis, 0.99 to 1.07) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.06 at a water flow fraction near 0.55 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.118x² + 0.052x + 1.066.

Figure 24. Part-load cooling capacity as a function of water flow

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000019_c61cf2ef742c1d730ca2baafca19ad6df0fdafcff1c4c72a9e12ba7caae3ba70.png
     method: vision-description
     described: 2026-11-11 -->

![Scatter plot with quadratic fit: part-load cooling normalized capacity against normalized water flow](95036_images/image_000019_c61cf2ef742c1d730ca2baafca19ad6df0fdafcff1c4c72a9e12ba7caae3ba70.png)

Figure 24: scatter plot with a dotted quadratic trend line of part-load cooling normalized capacity (y-axis, 0.97 to 1.005) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises from about 0.977 at a water flow fraction near 0.55 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.1651x² - 0.2037x + 1.0386.

## 2.2.3  Pump Mass Flow Rate EMS

As mentioned in the two-stage GHP document EMS section, EnergyPlus models with the variable-speed, water-to-air coil object for two-stage systems and variable-speed, water-to-air GHP systems have some deficiency in pump operations and pump energy calculations.

As described in the previous section when discussing the operation of variable-speed GHPs and how that relates to how the performance curves are used, the pump used for a GHP can also modulate across most conditions, with the only exception being that at continuously very low loads (less than 20 -30% of the full-load capacity), the equipment will cycle rather than being able to maintain continuous operation. But as mentioned in the two-stage GHP document, EnergyPlus currently models a constant water flow rate at time steps below the first specified speed in the two-stage and variable-speed GHP models. In addition to what is mentioned in the two-stage GHP document about the EnergyPlus pump power EMS program, a pump mass flow rate EMS program is therefore needed for variable-speed GHP models to account for the varying water flow rates below the first specified speed and to account for the impact on coil performance.

EMS is an advanced feature in EnergyPlus to develop custom control and modeling routines. It allows users to write their own computer programs to override selected aspects of EnergyPlus modeling. In this case, the pump mass flow rate is overridden and recalculated in the EMS program for every time step when the heat pump is operating below the first specified speed. This program is combined with the program previously described in the two-stage GHP report that changes the pump power below the lowest specified speed to correctly model the pump behavior of variable-speed GHP units.

EnergyPlus-predicted heating and cooling loads are reported and used in the EMS program along with the system nominal capacities to calculate the fraction of full load for the GHPs. The pump mass flow rate is calculated based on the fraction of full load. Whenever the pump mass flow rate is below the first specified speed of a variable-speed GHP, it will be overridden to overcome the EnergyPlus limitation mentioned in the two-stage GHP document.

Because the two-stage and variable-speed GHP models use the same EnergyPlus HVAC objects, they share the same basic model structure with different inputs and performance curves processed from their respective equipment manufacturer data. This means that the EnergyPlus node water flow rate limit bug fix described in the two-stage document will be applied to both types of GHP systems when EnergyPlus 25.1.0 or later is used for ResStock.

By combining all these efforts, OpenStudio-HPXML can model the desired GHP operations with the correct interactions between pumps and heat pump coils and give satisfying results for the variable-speed GHP systems.

## 2.3  Limitations and Concerns

In addition to the limitations and concerns discussed in the prior single-stage and two-stage GHP documents, the following concerns are unique to variable-speed GHPs:

- EMS program flow rate calculation: The EMS program used for variable-speed GHPs calculates the pump mass flow rate based on the steady-state heat pump capacities. Although this approach is sufficient for most conditions, it could introduce minor differences in the mass flow estimates, which could slightly affect flow-rate-dependent capacity and efficiency curves.
- Limited compressor speed data: Only two speeds are explicitly modeled due to limitations in the manufacturer data for the variable-speed unit used here. Interpolation between these speeds, along with water flow and airflow-rate-dependent curves, is applied to represent performance across the full operating range.
- Part-load representation: Unlike single- or two-stage systems, no part-load ratio to partload fraction curve is applied for the variable-speed model. In EnergyPlus, the system is assumed to continuously modulate between 0 and 100% capacity, even at very low-load fractions. In reality, at extremely low-load conditions (for example, 5% of the maximum load), even variable-speed equipment might cycle on and off to meet the load seen during

the time step in EnergyPlus. Because of the small amount of time and energy spent at fractions such as 5% or below, this better captures the overall energy performance of this equipment.

## 3 Results

## 3.1  Annual Stock Savings

Figure 25 shows the annual energy consumption of homes with baseline HVAC and three different GHP options (single stage, two stage, and variable speed) for comparison. For the overall housing stock (top) -including homes ineligible for GHP upgrades -variable-speed GHPs could save as much as 35% of the energy consumed by residential buildings, compared to 24% saved by single-stage GHPs. The variable-speed GHP systems represent a substantial efficiency improvement over existing air conditioners and air-source heat pumps used for cooling, such that the energy savings outweigh the addition of cooling in homes that do not have cooling in the baseline, leading to positive cooling energy savings nationwide. When only considering the portion of the housing stock in which GHPs can be installed (see Section 2 for the applicability criteria of this measure), variable-speed GHPs reduce the homes' energy consumption by 46%, compared to 31% for single-stage GHPs.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000020_3d5cd7f20c6123c6db4e6b9d3ad3284fe46b6aacf43a4a8a7c2369239610a8de.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use for all dwellings: baseline and single-stage, two-stage, variable-speed GHP](95036_images/image_000020_3d5cd7f20c6123c6db4e6b9d3ad3284fe46b6aacf43a4a8a7c2369239610a8de.png)

Figure 25, top panel: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for all dwelling units, with bars for Baseline, Single-Stage GHP, Two-Stage GHP and Variable Speed GHP, stacked by end use and fuel (heating, cooling, hot water, lighting, appliances, miscellaneous and others). Totals fall from 11,784 TBtu in the baseline to 8,915, 8,171 and 7,630; heating segments shrink most.

Figure 25. Annual energy consumption of dwelling units in the baseline and with single-stage, two-stage, and variable-speed GHP upgrades. The top figure shows all dwellings, including those the GHP upgrade might not apply to, while the bottom figure is filtered to show only the applicable buildings in both the baseline and upgrade scenarios.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000021_65e1659df828dde6537a0ac961363b0cf48ac2aadc274c812eee412bb3a55fd8.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use for applicable dwellings: baseline and three GHP upgrades](95036_images/image_000021_65e1659df828dde6537a0ac961363b0cf48ac2aadc274c812eee412bb3a55fd8.png)

Figure 25, bottom panel: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for only the dwelling units the GHP upgrade applies to, with bars for Baseline, Single-Stage GHP, Two-Stage GHP and Variable Speed GHP, stacked by end use and fuel. Totals fall from 9,154 TBtu in the baseline to 6,286, 5,541 and 4,908, mostly through smaller heating segments.

Figure 26 shows the annual energy consumption by baseline heating fuel for dwellings to which the GHP measures apply. Variable-speed GHPs reduce energy use by 50% for homes currently using natural gas for heating. Substantial savings are also seen in homes using other heating fuels. Variable-speed GHPs are the most efficient GHP option, and moving from two-stage to variable-speed GHPs generally provides lower incremental energy savings for heating but higher savings for cooling than moving from single-stage to two-stage GHPs.

Figure 26. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable-speed GHP upgrades for dwellings separated by baseline heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000022_1e8ee7e9ddb41cfbff3cd96304720db99d0dc471f812942cf94155dfb9bb4bdc.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use by baseline heating fuel for baseline and three GHP upgrades](95036_images/image_000022_1e8ee7e9ddb41cfbff3cd96304720db99d0dc471f812942cf94155dfb9bb4bdc.png)

Figure 26: four-panel stacked bar chart of annual energy consumption (TBtu, 0 to about 5,600), one panel per baseline heating fuel (Electricity, Fuel Oil, Natural Gas, Propane), each with bars for Baseline, Single-Stage, Two-Stage and Variable Speed GHP stacked by end use. Natural gas homes dominate, falling from 5,618 TBtu to 2,820 with the variable-speed GHP; electricity homes fall from 2,397 to 1,582.

Figure 27 shows the annual energy consumption by Building America climate zone for dwellings to which the GHP measures apply. GHPs can provide substantial savings across all climate zones, with variable-speed GHPs consistently providing the most savings. In cold climates, where most dwelling units are located, variable-speed GHPs reduce energy consumption by 54%.

Figure 27. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable-speed GHP upgrades for dwellings separated by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000023_cd91d7a0e02a85d80cf471e9b6e4e254f1bcd92bcae8dea12f64e587508c2787.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use by Building America climate zone for baseline and three GHP upgrades](95036_images/image_000023_cd91d7a0e02a85d80cf471e9b6e4e254f1bcd92bcae8dea12f64e587508c2787.png)

Figure 27: eight-panel stacked bar chart of annual energy consumption (TBtu, 0 to 4,000), one panel per Building America climate zone, each with bars for Baseline, Single-Stage, Two-Stage and Variable Speed GHP stacked by end use. Cold is the largest zone, falling from 3,947 TBtu to 1,825 with the variable-speed GHP; Mixed-Humid falls from 2,907 to 1,557. Marine, Mixed-Dry, Subarctic and Very Cold are small.

## 3.2  State Average Energy Savings and GHP Efficiency

Figure 28 shows the annual heating energy savings of variable-speed GHPs compared to the baseline. Heating energy savings are generally slightly larger in heating-dominated climates, but the heating savings overall are generally consistent across climate zones, ranging from 65% to 80% compared to the baseline. Because the Southeast is largely heated by electricity, whereas the rest of the contiguous United States largely uses combustion fuels for heating, heating energy savings are lowest in that region. Some heat losses for combustion heating systems are due to the exhaust of combustion gases, resulting in less efficient heating.

Figure 28. Annual heating energy savings for a variable-speed GHP over the baseline

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000024_f018df19867fbd58feb3a929498c76f4ebf6b4c21967f02b9c8e01e4889a78f6.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of percent heating energy savings by state for the variable-speed GHP](95036_images/image_000024_f018df19867fbd58feb3a929498c76f4ebf6b4c21967f02b9c8e01e4889a78f6.png)

Figure 28: choropleth map of the contiguous United States, each state labelled with its percent heating energy savings for the variable-speed GHP over the baseline. The green scale has five bins from 67.5% to 80.0%. Most states fall between 75% and 77.5%; the Southeast is lightest, with Florida near 70%, and California and Maine are in the darkest bin.

Figure 29 shows the annual cooling energy savings of variable-speed GHPs compared to the baseline. All states experience cooling energy savings, unlike in the single- and two-stage GHP upgrade scenarios, in which some states in colder climate zones experienced negative cooling energy savings due to the higher portion of homes without baseline cooling systems. Vermont has the lowest savings because it has the most homes that lack cooling equipment in the baseline, so although the variable-speed GHP is more efficient than the existing cooling equipment, a large number of homes that previously lacked cooling equipment offset a portion of the overall cooling energy savings. Outside of that outlier, all other states have average cooling energy savings of more than 50%, even when considering that not all homes in the baseline had cooling equipment.

Figure 29. Annual cooling energy savings for a variable-speed GHP over the baseline

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000025_ff7673be07118827e2a1ec479047d811e4e752eef4fa28c8e33762902db2157c.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of percent cooling energy savings by state for the variable-speed GHP](95036_images/image_000025_ff7673be07118827e2a1ec479047d811e4e752eef4fa28c8e33762902db2157c.png)

Figure 29: choropleth map of the contiguous United States, each state labelled with its percent cooling energy savings for the variable-speed GHP over the baseline. The green scale has four bins from 50% to 90%. The darkest states, above 80%, are in the upper Midwest (the Dakotas, Minnesota, Nebraska, Iowa, Wisconsin); the lightest, 50 to 60%, is California.

Figure 30 and Figure 31 show the average simulated COP of the variable-speed GHP for heating and cooling, respectively. Heating efficiency is highest in warmer climates, and cooling efficiency is highest in cooler climates, a consistent trend for all GHPs regardless of the compressor type. Even in colder climates, the variable-speed GHP can meet the heating load with an average COP of more than 3. The variable-speed GHP can achieve very high average cooling efficiencies in the northern states; however, because cooling is rarely used in these states, the absolute energy savings of cooling in states like Montana is modest.

Figure 30. Average simulated heating COP of a variable-speed GHP by state

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000026_3aefff0dbfe16d5ad719cc497e00b0abc3a9c72efd572b2ddd03ba8e69bcfc5f.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of average simulated heating COP by state for the variable-speed GHP](95036_images/image_000026_3aefff0dbfe16d5ad719cc497e00b0abc3a9c72efd572b2ddd03ba8e69bcfc5f.png)

Figure 30: choropleth map of the contiguous United States, each state labelled with the average simulated heating COP of the variable-speed GHP. The red scale has six bins from 3.0 to 4.2. COP is highest in the South and Southwest, about 4.0 in Arizona and 4.1 in Florida, and lowest in the northern Plains and northern New England, a little above 3.0.

Figure 31. Average simulated cooling COP of a variable-speed GHP by state

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000027_0431031dcb594ab4e635e8475e4a1c3e97d7fe3f50e0398f5ac1d31f041a5604.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of average simulated cooling COP by state for the variable-speed GHP](95036_images/image_000027_0431031dcb594ab4e635e8475e4a1c3e97d7fe3f50e0398f5ac1d31f041a5604.png)

Figure 31: choropleth map of the contiguous United States, each state labelled with the average simulated cooling COP of the variable-speed GHP. The blue scale has ten bins from 6.0 to 13.5. Cooling COP is highest in the northern Rockies and northern Plains, above 13 in Montana and Wyoming, and lowest across the South and California, near 7.

## 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only

Energy bills for applicable dwelling units only are shown in the following figures. On average, energy bills decreased by 24% for the variable-speed GHP. This is a greater percent savings than the single-stage GHP, at 3% savings, and it is double the two-stage GHP, which showed an 11% savings. The average energy bill for the variable-speed GHP is shown in Figure 32. All fuel costs decreased on average.

Figure 32. Average annual energy bill categorized by fuel type for dwelling units that received the variable-speed GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000028_3584d0502c5a83331f10e25b73191c5fdbcb53d72828b77b1e948da7905ad067.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual energy bill by fuel, baseline vs variable-speed GHP](95036_images/image_000028_3584d0502c5a83331f10e25b73191c5fdbcb53d72828b77b1e948da7905ad067.png)

Figure 32: horizontal grouped bar chart of average annual energy bills (USD, 0 to about 2,800) for dwelling units that received the upgrade, with rows for electricity, natural gas, fuel oil, propane and all fuels and one bar each for Baseline and Variable-Speed GHP. The all-fuels bill falls from roughly $2,800 to $2,100; natural gas, fuel oil and propane bills shrink to small values and electricity falls slightly.

Figure 33 shows that the variable-speed GHP average energy bill is 22% less than the singlestage GHP energy bill and 11% less than the two-stage GHP energy bill.

Figure 33. Average annual energy bill comparison between the single-stage, two-stage, and variable-speed GHP categorized by fuel type for applicable dwelling units only

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000029_6b44ca98ad4ea94ac5a558b850ea5d6ba1e51a7f87e00d8552a086aad8a1e243.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual energy bill by fuel for single-stage, two-stage and variable-speed GHP](95036_images/image_000029_6b44ca98ad4ea94ac5a558b850ea5d6ba1e51a7f87e00d8552a086aad8a1e243.png)

Figure 33: horizontal grouped bar chart of average annual energy bills (USD, 0 to about 2,700) for applicable dwelling units, with rows for electricity, natural gas, fuel oil, propane and all fuels and one bar each for Single-Stage, Two-Stage and Variable-Speed GHP. The all-fuels bill steps down from roughly $2,700 to $2,400 to $2,100, almost entirely through the electricity bill; the natural gas bill is equal across the three.

For the variable-speed GHP, Figure 34 shows that the average energy bill decreased across all Building America climate zones.

Figure 34. Average annual energy bill categorized by Building America climate zone for applicable dwelling units only

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000030_162ca9182de4efb31989d46373424f54c11c9528f5b142412aa0b62cf40cffcb.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual energy bill by climate zone and fuel, baseline vs variable-speed GHP](95036_images/image_000030_162ca9182de4efb31989d46373424f54c11c9528f5b142412aa0b62cf40cffcb.png)

Figure 34: horizontal stacked bar chart of average annual energy bills (USD, 0 to about 5,200) for applicable dwelling units in eight Building America climate zones, with a Baseline bar and a Variable-Speed GHP bar per zone, stacked by electricity, natural gas, fuel oil and propane bills. The upgrade bar is shorter in every zone; Subarctic falls most, from roughly $5,200, mostly fuel oil, to about $2,900.

Figure 35 compares the average annual energy bills for single-stage, two-stage, and variablespeed GHPs. Variable-speed GHPs have the lowest average energy bills, with most of the savings from electricity.

Figure 35. Average annual energy bill comparison categorized by Building America climate zone for single-stage (single-speed), two-stage (two-speed), and variable-speed (variable-speed) GHPs

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000031_f261f947c9991cf353ee0898214dd6802c75fb897414d634f55c32e084ac7cd2.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual energy bill by climate zone for single-, two- and variable-speed GHPs](95036_images/image_000031_f261f947c9991cf353ee0898214dd6802c75fb897414d634f55c32e084ac7cd2.png)

Figure 35: horizontal stacked bar chart of average annual energy bills (USD, 0 to about 3,500) in eight Building America climate zones, with three bars per zone labelled Single-Speed GHP, Dual-Speed GHP and Variable-Speed GHP, stacked by electricity, natural gas, fuel oil and propane bills. In every zone the bill steps down from single to dual to variable speed, and the difference is in the electricity segment.

## 3.4  Electric Panel Impact

This section details the impact the variable-speed GHP upgrade will have on electrical panels. The modeling assumptions and details about electric panels in ResStock can be found in the single-stage GHP documentation (Maguire et al. 2025a).

First, Figure 36 and Figure 37 show information about the ResStock 2025 Release 1 baseline housing stock electric panel distribution. The first column in Figure 36 , 'All,' shows that approximately 35% of all dwelling units have 0 or only 1 breaker space available. The first column in Figure 37 shows that 97.7% of electric panels have no existing capacity constraint for the baseline housing stock, but the other 2.3% of electric panels already have an existing capacity constraint.

Capacity constraints in the existing baseline stock are due in part to the uncertainty associated with the modeling process, where the prediction of the panel size is not based on the presence of all major electric appliances. But it is important to recognize that this level of uncertainty applies to all panel results, including those that look reasonable; hence, the capacity-constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on.

Before this variable-speed GHP retrofit would take place, the panels experiencing a capacity constraint would likely need to address this issue first. Users are encouraged to alternatively analyze the constraint outcomes by excluding homes whose preexisting capacity constraint is not worsened by the upgrade.

Figure 36. Baseline electric panel breaker spaces by electric panel service rating

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000032_713f5bfa5a6f448a51886f1e3690d25ccb770267356877589ff092e63fd1f418.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of available electric panel breaker spaces by panel service rating, baseline stock](95036_images/image_000032_713f5bfa5a6f448a51886f1e3690d25ccb770267356877589ff092e63fd1f418.png)

Figure 36: 100% stacked bar chart titled Available Electric Panel Breaker Spaces by Electric Panel Service Rating. Y-axis is percent of dwelling units; bars are All and seven service ratings from under 100 A to 201 A and above; segments are available breaker spaces (0, 1, 2, 3, 4, 5-10, 10+). In the All bar 25.6% of dwelling units have no free space and 9.7% have one.

Figure 37. Baseline electric panel constraint type by electric panel service rating

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000033_1cd872ec3e99102f76dab0d50ee217e905e6feb5b4ea9d2011cb638822ed2a55.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of baseline electric panel constraint type by panel service rating](95036_images/image_000033_1cd872ec3e99102f76dab0d50ee217e905e6feb5b4ea9d2011cb638822ed2a55.png)

Figure 37: 100% stacked bar chart titled Electric Panel Constraint Type by Electric Panel Service Rating. Y-axis is percent of dwelling units; bars are All and seven service ratings from under 100 A to 201 A and above; segments are No Constraint and Capacity Constrained Only. In the All bar 97.7% have no constraint; panels under 100 A stand out, with 32.9% capacity constrained.

Figure 38 shows the distribution of panel constraints overall (first column) and then by heating fuel for dwelling units that receive the variable-speed GHP. It is estimated that approximately 38% of the dwelling units upgrading to a variable-speed GHP will experience either a capacity and/or space constraint, and the other 62% will experience no constraint. Looking more closely at the results, and understanding that natural gas is the predominant heating fuel across the United States, as shown in Figure 26, these results are heavily weighted by dwelling units that have natural gas as their original heating fuel.

Figure 38. Distribution of panel constraints by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000034_9ed3efd628799e7923579be1581c9f30d098f96f205cf93e625df1051edd700a.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of electric panel constraint type by heating fuel after the variable-speed GHP](95036_images/image_000034_9ed3efd628799e7923579be1581c9f30d098f96f205cf93e625df1051edd700a.png)

Figure 38: 100% stacked bar chart titled Electric Panel Constraint Type by Heating Fuel, for the variable-speed GHP upgrade. Y-axis is percent of dwelling units; bars are All, Electricity, Natural Gas, Fuel Oil and Propane; segments are no constraint, capacity constrained only, space constrained only, and both. No-constraint shares are 62.4% overall, 88.9% for electricity, 45.7% for natural gas, 30.7% for fuel oil and 40.6% for propane.

The next three figures show percentages of dwelling units for each state that would have some type of electric panel constraint after the variable-speed GHP upgrade. Figure 39 shows a range from 11% to 70% of dwelling units that would have either a capacity and/or a space constraint after the variable-speed GHP. Specifically looking at the space constraints, Figure 40 shows a smaller range, from approximately 4% to 53% of dwelling units that would have a space constraint. Finally, Figure 41 shows a range from roughly 7% to 48% of dwelling units that would have a capacity constraint.

Figure 39. Percentage of dwelling units with an electric panel constraint (capacity and/or space) by state after a variable-speed GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000035_18dc39482c02c7ef69fc998e1d65e04564391daecccc3cb7629ad469674ad9aa.png
     method: vision-description
     described: 2026-11-11 -->

![Map of percent of dwelling units with a panel capacity and/or space constraint by state](95036_images/image_000035_18dc39482c02c7ef69fc998e1d65e04564391daecccc3cb7629ad469674ad9aa.png)

Figure 39: choropleth map of the United States, with insets for Alaska and Hawaii, titled Percent of Dwelling Units with Electric Panel Capacity and/or Space Constraints after the variable-speed GHP. Each state is labelled with its percentage; the colour scale runs from 11.1% to 69.6%. Shares are highest in the northern Plains, upper Midwest and Northeast and lowest in the Southeast, with Florida at the minimum.

Figure 40. Percentage of dwelling units with an electric panel space constraint by state after a variable-speed GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000036_07a341a970dce49f0b719626152804f3ce5ece84eb7bdb765e000e822c8f8790.png
     method: vision-description
     described: 2026-11-11 -->

![Map of percent of dwelling units with an electric panel space constraint by state](95036_images/image_000036_07a341a970dce49f0b719626152804f3ce5ece84eb7bdb765e000e822c8f8790.png)

Figure 40: choropleth map of the United States, with insets for Alaska and Hawaii, titled Percent of Dwelling Units with Electric Panel Space Constraints after the variable-speed GHP. Each state is labelled with its percentage; the colour scale runs from 3.9% to 53.3%. Shares are highest in the Northeast and the northern Rockies and Plains and lowest across the Southeast, with Florida at the minimum.

Figure 41. Percentage of dwelling units with an electric panel capacity constraint after a variablespeed GHP

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000037_54baeb6ef5985ed838c414357010feb76b5f2fd6bb003c88fc6d4f422d079ee5.png
     method: vision-description
     described: 2026-11-11 -->

![Map of percent of dwelling units with an electric panel capacity constraint by state](95036_images/image_000037_54baeb6ef5985ed838c414357010feb76b5f2fd6bb003c88fc6d4f422d079ee5.png)

Figure 41: choropleth map of the United States, with insets for Alaska and Hawaii, titled Percent of Dwelling Units with Electric Panel Capacity Constraints after the variable-speed GHP. Each state is labelled with its percentage; the colour scale runs from 6.7% to 47.6%. Shares are highest in the northern Plains (North Dakota 47.1%) and the Northeast and lowest in Florida and along the Pacific coast.

## References

Maguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Prateek Shrestha. 2026a. ResStock Measure Documentation: Residential SingleStage Geothermal Heat Pump (3.8 COP, 18.6 EER) . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-95032. https://docs.nlr.gov/docs/fy26osti/95032.pdf

Maguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, and Scott Horowitz. 2026b. ResStock Measure Documentation: Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER) . Golden, CO: National Laboratory of the Rockies. NLR/TP-550095034. https://docs.nlr.gov/docs/fy26osti/95034.pdf

Reyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.

WaterFurnace International Inc. 2025. 7 Series 700A11 Submittal Data (SDW7 -0018W). Fort Wayne, IN. Accessed July 2025. https://www.waterfurnace.com/literature/7series/SDW70018W.pdf.

Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Renewable Energy Laboratory for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.

## Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP Curves

Figure A-1. Full-load heating curve-fit energy input ratio (EIR) results verified against manufacturer catalog data

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml
     source: 95036_images/image_000038_1116cf02e7a17bfd4b99a4a2c8eec65303e6d5a12a9a3b936e98b7ede586983e.png
     method: vision-description
     described: 2026-11-11 -->

![Three colour-scaled grids comparing manufacturer and curve-fit full-load heating EIR, and their difference](95036_images/image_000038_1116cf02e7a17bfd4b99a4a2c8eec65303e6d5a12a9a3b936e98b7ede586983e.png)

Figure A-1: three stacked colour-scaled data grids of full-load heating EIR, titled Manufacturer Data, Curvefit Data and Difference. Rows are air temperature (50 to 80 °F, 10.00 to 26.67 °C) and columns are water temperature (30 to 90 °F, -1.11 to 32.22 °C). EIR values run from about 0.13 to 0.31 in both grids; the differences lie between -0.003 and 0.016, largest in the 4.44 °C water column.

Figure A-2. Full-load heating curve-fit capacity results verified against manufacturer catalog data

Figure A-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data

Figure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data

Figure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data

Figure A-6. Part-load heating curve-fit capacity results verified against manufacturer catalog data

Figure A-7. Part-load cooling curve-fit EIR results verified against manufacturer catalog data

Figure A-8. Part-load cooling curve-fit capacity results verified against manufacturer catalog data
