<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96413.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96413.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96413.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Cold Climate Air-Source Heat Pump

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Cold Climate Air-Source Heat Pump

Philip White and Andrew Parker

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96413 May 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Cold Climate Air-Source Heat Pump

Philip White and Andrew Parker

National Laboratory of the Rockies

## Suggested Citation

White, Philip, and Andrew Parker. 2026. ResStock Measure Documentation: Cold Climate Air-Source Heat Pump . Golden, CO: National Laboratory of the Rockies. NLR/TP-550096413. https://docs.nlr.gov/docs/fy26osti/96413.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96413 May 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals from the National Laboratory of the Rockies: Rajendra Adhikari and Lixi Liu for helpful and significant project contributions, and Jon Winkler and Jeff Munk for insightful and relevant feedback.

## List of Acronyms

AC air conditioner AFUE annual fuel utilization efficiency AHRI Air Conditioning, Heating, and Refrigeration Institute ASHP air-source heat pump ccASHP cold climate air-source heat pump cfm cubic feet per minute COP coefficient of performance EIR energy input ratio HSPF heating seasonal performance factor HVAC heating, ventilating, and air conditioning NEEP Northeast Energy Efficiency Partnerships SEER seasonal energy efficiency ratio

Note: in this document, 'unit', 'dwelling', and 'dwelling unit' are used interchangeably.

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in (Reyna, et al. 2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles (https://www.nlr.gov/buildings/end-use-load-profiles.html) project.

This documentation focuses on a single end-use savings shape measure-cold climate heat pump upgrade.

The cold climate heat pump upgrade demonstrated 30% total site energy savings (3,535 TBtu) for the U.S. residential building stock (Figure 7). These savings are primarily attributed to:

- 53.7% stock total heating savings (3,173.8 TBtu)
- 10.1% stock total cooling savings (132.7 TBtu).
- o Note: this lower value of savings is paritally due to the upgrade applying to homes that do not have 100% cooling of spaces in the baseline

## Table of Contents

| ResStock 2025 Release 1 Measure Documentation: Typical Cold Climate Air-Source Heat Pump ... Accessing Results ...................................................................................................................................   | ResStock 2025 Release 1 Measure Documentation: Typical Cold Climate Air-Source Heat Pump ... Accessing Results ...................................................................................................................................                                                       | ResStock 2025 Release 1 Measure Documentation: Typical Cold Climate Air-Source Heat Pump ... Accessing Results ...................................................................................................................................                                                       |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1 Measure Summary .................................................................................................................................. 1                                                                                               | 1 Measure Summary .................................................................................................................................. 1                                                                                                                                                   | 1 Measure Summary .................................................................................................................................. 1                                                                                                                                                   |
| Technology Summary .......................................................................................................................... 2                                                                                                      | Technology Summary .......................................................................................................................... 2                                                                                                                                                          | Technology Summary .......................................................................................................................... 2                                                                                                                                                          |
| 1 1.1 1.2                                                                                                                                                                                                                                            | Introduction to Technology ........................................................................................................... 2                                                                                                                                                                 | Introduction to Technology ........................................................................................................... 2                                                                                                                                                                 |
| 1 1.1 1.2                                                                                                                                                                                                                                            | Technical Measure Details ............................................................................................................ 2                                                                                                                                                                 | Technical Measure Details ............................................................................................................ 2                                                                                                                                                                 |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.1                                                                                                                                                                                                                                                                                                    | Compressor Speed ............................................................................................................ 3                                                                                                                                                                          |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.2                                                                                                                                                                                                                                                                                                    | Efficiency Ratings: HSPF2 and SEER2 ........................................................................... 3                                                                                                                                                                                        |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.3                                                                                                                                                                                                                                                                                                    | Sizing Methodology ......................................................................................................... 3                                                                                                                                                                           |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.4                                                                                                                                                                                                                                                                                                    | Capacity Retention ........................................................................................................... 4                                                                                                                                                                         |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.5                                                                                                                                                                                                                                                                                                    | Backup System ................................................................................................................. 4                                                                                                                                                                        |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.6                                                                                                                                                                                                                                                                                                    | Cooling Levels .................................................................................................................                                                                                                                                                                         |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.7                                                                                                                                                                                                                                                                                                    | 4 Electrical Requirement ..................................................................................................... 4                                                                                                                                                                         |
| 1 1.1 1.2                                                                                                                                                                                                                                            | 1.2.8                                                                                                                                                                                                                                                                                                    | Measure Upgrade Specification Process ..........................................................................                                                                                                                                                                                         |
| 2 3                                                                                                                                                                                                                                                  | 6 Applicability .......................................................................................................................................... 8                                                                                                                                             | 6 Applicability .......................................................................................................................................... 8                                                                                                                                             |
| 2 3                                                                                                                                                                                                                                                  | 2.1                                                                                                                                                                                                                                                                                                      | Treatment of Multifamily Dwellings With Shared HVAC Systems ............................................. 8                                                                                                                                                                                              |
| 2 3                                                                                                                                                                                                                                                  | 2.2                                                                                                                                                                                                                                                                                                      | Cooling-Level Increase for All Applicable Dwellings .................................................................. 8                                                                                                                                                                                 |
| 2 3                                                                                                                                                                                                                                                  | 2.3                                                                                                                                                                                                                                                                                                      | Exclusion of 'Other Fuel,' 'None,' and 'Wood' Heating Fuels ................................................. 9                                                                                                                                                                                          |
| 2 3                                                                                                                                                                                                                                                  | 2.4                                                                                                                                                                                                                                                                                                      | Application Summary ................................................................................................................... 9                                                                                                                                                                |
|                                                                                                                                                                                                                                                      | Modeling Approach ............................................................................................................................ 10                                                                                                                                                        | Modeling Approach ............................................................................................................................ 10                                                                                                                                                        |
| 4                                                                                                                                                                                                                                                    | 3.1 OpenStudio-HPXML Overview .................................................................................................. 10                                                                                                                                                                      | 3.1 OpenStudio-HPXML Overview .................................................................................................. 10                                                                                                                                                                      |
| 3.2 3.3                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                                          |
| 3.2 3.3                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                                          | Typical Cold Climate Heat Pump ............................................................................................... 10 3.2.1 ResStock Inputs for the Typical Cold Climate Heat Pump Upgrade ............................. 10                                                                  |
| 3.2 3.3                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                                          | 3.2.2 Default Inputs From OpenStudio-HPXML for the Measure Upgrade Name ................ 12                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                      | Electrical Panels .......................................................................................................................... 14                                                                                                                                                          | Electrical Panels .......................................................................................................................... 14                                                                                                                                                          |
|                                                                                                                                                                                                                                                      | 3.4                                                                                                                                                                                                                                                                                                      | Modeling Limitations .................................................................................................................. 14                                                                                                                                                               |
|                                                                                                                                                                                                                                                      | Results ................................................................................................................................................. 15                                                                                                                                             | Results ................................................................................................................................................. 15                                                                                                                                             |
|                                                                                                                                                                                                                                                      | 4.1                                                                                                                                                                                                                                                                                                      | Single Dwelling Testing .............................................................................................................. 15                                                                                                                                                                |
|                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                          | 4.1.1 Single Dwelling Annual Results .................................................................................... 15                                                                                                                                                                             |
|                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                          | 4.1.2 Single Dwelling Time-Series Results............................................................................. 16                                                                                                                                                                                |
|                                                                                                                                                                                                                                                      | 4.2                                                                                                                                                                                                                                                                                                      | Stock Energy Impacts .................................................................................................................. 19                                                                                                                                                               |
|                                                                                                                                                                                                                                                      | 4.3                                                                                                                                                                                                                                                                                                      | Stock Utility Bill Impacts ............................................................................................................ 23                                                                                                                                                               |
|                                                                                                                                                                                                                                                      | Electrical Panel Constraints......................................................................................................... 24 References ................................................................................................................................................. 28 | Electrical Panel Constraints......................................................................................................... 24 References ................................................................................................................................................. 28 |

## List of Figures

| Figure 1. Histogram of NEEP ASHP analysis ..............................................................................................                                                                                                                              | 6                                                          |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------|
| Figure 2. Caption needed ..............................................................................................................................                                                                                                               | 7                                                          |
| Figure 3. Dwelling 1 electricity profile for a summer day. Energy consumption decreases because of a more efficient cooling mode. .................................................................................................                                   | 17                                                         |
| Figure 4. Dwelling 2 electricity profile for a summer day. Energy consumption decreases because of a more efficient cooling mode. .................................................................................................                                   | 17                                                         |
| Figure 5. Dwelling 1 electricity profile for a winter day. Because of low outdoor temperatures, backup heating is utilized to cover the heating load. ..........................................................................                                      | 18                                                         |
| Figure 6. Dwelling 2 electricity load for a winter day. No backup heating is needed because temperatures are mild in the winter in climate zone 2A. .............................................................................                                     | 19                                                         |
| Figure 7. Total stock energy consumption for all buildings in the dataset, including those that did not                                                                                                                                                               | 20 20                                                      |
| receive the upgrade ................................................................................................................ Figure 8. Total energy consumption for dwellings that are applicable to the measure upgrade .................                    |                                                            |
| Figure 9. Total energy consumption by dwellings that are applicable to the upgrade, sorted by baseline heating fuel .............................................................................................................................                     | 21                                                         |
| Figure 10. Total energy consumption by dwellings that are applicable to the upgrade sorted by Building                                                                                                                                                                | 22                                                         |
| America climate zone ............................................................................................................. Figure 11. Average utility bill costs per dwelling of applied households ...................................................       | 23 .. 24                                                   |
| Figure 12. Average utility bill costs for applied households divided by Building America climate zone                                                                                                                                                                 |                                                            |
| Figure 13. Distribution of panel constraints by heating fuel .......................................................................                                                                                                                                  | 25                                                         |
| 14. Percent of homes with an electrical panel capacity constraint by state after application of                                                                                                                                                                       | 26                                                         |
| Figure upgrade ...................................................................................................................................                                                                                                                    | ............. 26                                           |
| Figure 15. Percent of homes with an electrical panel space constraint by state after the upgrade Figure 16. Percent of homes with an electrical panel constraint (capacity or space) by state after the                                                               |                                                            |
| upgrade ...................................................................................................................................                                                                                                                           | 27                                                         |
| List of Tables Table 1 . Default Power Rating of Ducted Heat Pump System Components                                                                                                                                                                                   | ................................................ 5         |
| Table 2. Default Voltage and Breaker Space for Ducted Heat Pumps. Table 3. Summarized Apply Logic Typical Cold Climate ASHP ................................................................ Table 4. ResStock Argument Values for the Typical Cold Climate Heat Pump | ........................................................ 6 |
| ........................................                                                                                                                                                                                                                              | 9                                                          |
| Table 5. HPXML Default Values for the Typical Cold Climate Heat Pump Upgrade                                                                                                                                                                                          | 11 12                                                      |
| ...............................                                                                                                                                                                                                                                       |                                                            |
| Table 6. Characteristics of Two Individual Dwelling Test Models ............................................................                                                                                                                                          | 15                                                         |
| 7. Savings in Annual Energy Consumption and Utility Bills for Two Individual Dwelling Models ....................................................................................................................................                                     |                                                            |
| Table Test                                                                                                                                                                                                                                                            |                                                            |
|                                                                                                                                                                                                                                                                       | 16                                                         |

## ResStock 2025 Release 1 Measure Documentation: Typical Cold Climate Air-Source Heat Pump

## Accessing Results

This documentation covers the 'typical cold climate air-source heat pump' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock™ Open Energy Data Initiative 'End-Use Load Profiles for the U.S. Building Stock' data lake and on the data viewer at resstock.nlr.gov/datasets.

## Measure Summary

<!-- table recovered from measure_pdfs/96413.pdf p.9
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Measure Summary (no caption in the source)
     supersedes the extractor's own table here (values 0a8586f01fe3…):
       The table is right cell for cell except the release URL, which carries a space where the PDF wraps the line ('github.com/ NatLabRockies'), so the link is broken. The cell text is the extractor's own with that space removed. -->

| Measure Title | Typical Cold Climate Air-Source Heat Pump |
|---|---|
| Measure Definition | This upgrade measure replaces any existing non-shared ducted heating and air conditioning system with a variable-speed ducted air-source heat pump (ASHP) with electric resistance backup. If the unit does not have air conditioning, the unit will receive air conditioning through the ASHP. The technology applied in this measure upgrade package is denoted in the ResStock options_lookup.tsv as the following: • Typical Cold Climate Heat Pump, HSPF2 8.5, SEER2 17.5. |
| Applicability | This measure applies to all dwellings with: • Ducted non-shared (in-unit) HVAC with any of the following heating fuels: electricity, natural gas, fuel oil, or propane. With these applicability constraints, the measure upgrade applies to 74.3% of the existing dwelling units. |
| Not Applicable | This measure does not apply to dwelling units with the following: • Shared HVAC • Non-ducted non-shared HVAC. These constraints exclude 25.7% of the dwelling units from receiving this measure upgrade |
| Original Release | 2025 Release 1: 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1 |
| Project Configuration File(s) | See project_national/sdr_upgrades_tmy3.yml in https://github.com/NatLabRockies/resstock/releases/tag/2025_Release_1 |

## 1  Technology Summary

Cold climate heat pumps are air-source heat pumps (ASHPs) that are designed to work efficiently at cold temperatures. This section will give an overview of ASHP technology and include details about the specific features of the cold climate ASHP included in this measure upgrade.

## 1.1  Introduction to Technology

ASHPs provide space heating and cooling in buildings. According to the 2020 Residential Energy Consumption Survey from the U.S. Energy Information Administration, only ~16.5% of dwellings in the contiguous United States have ASHP systems, with most ASHPs residing in warmer climate regions like the southern United States (U.S. Energy Information Administration 2022).

ASHPs transfer heat from outdoor air to indoor air during heating operation and from indoor to outdoor during cooling operation. During heating, an ASHP's compressor powers a vapor compression cycle that sends heat to the conditioned space of the dwelling. Unlike fossil fuel combustion or electric resistance heating, ASHPs can heat dwellings at an efficiency level over 100%. For example, average heating coefficients of performance (COPs)-the ratio of heating delivered divided by energy consumed-vary from ~2.0 in colder climates to ~3.0 in hotter climates for the ducted ENERGY STAR ®  air-to-air heat pump upgrade (Praprost, et al. 2026). For reference, an electric resistance heater heats at a COP of 1.0.

When an ASHP's compressor cannot meet the heating load of a dwelling, its backup heating system will turn on, if one exists, and aid in meeting the load. Backup heating systems can be either integrated into the ASHP or separate. Integrated backup heating systems use electric resistance heating or ducted fossil fuel furnaces. Separate backup heating systems can use either fossil fuel or electricity to help meet the load and can include a wide range of heating technologies.

The intent of this ASHP measure upgrade is to reflect the specifications of a typical cold climate air-source heat pump (termed 'ccASHP' by the Northeast Energy Efficiency Partnerships [NEEP]) based on the median metrics for ccASHPs in the NEEP cold climate ASHP database (Northeast Energy Efficiency Partnerships, Inc. 2023). NEEP requires heat pumps to have a variable-speed compressor to be noted as a ccASHP. More information on the cold climate designation can be found in NEEP's product list documentation. Section 1.2. describes this selection process in more detail (Northeast Energy Efficiency Partnerships, Inc. 2023).

## 1.2  Technical Measure Details

This ASHP option reflects an installation of a ducted ASHP into a building that already has existing ductwork for either heating or cooling. This entails the ASHP indoor coil and blower being installed with the dwelling's existing air distribution system and an outdoor unit coil, fan, and compressor unit being installed outside.

## 1.2.1  Compressor Speed

This ASHP option has a variable-speed compressor, because virtually all cold climate ASHPs on the market include variable-speed compressors. Variable-speed compressors allow the system to optimize energy consumption by ramping the compressor speed up or down depending on the indoor and outdoor conditions. Compared to a single-stage or two-stage options, this ASHP can more efficiently operate at extreme conditions because of the multiple speeds available to the compressor.

## 1.2.2  Efficiency Ratings: HSPF2 and SEER2

This ASHP option has efficiency ratings based on the Seasonal Energy Efficiency Ratio 2 (SEER2) rating for cooling and the Heating Seasonal Performance Factor 2 (HSPF2) for heating. These ratings are calculated by taking the ratio of the cooling or heating output (Btu) of the system over the electricity consumed (Wh) over the respective heating or cooling season. SEER2 and HSPF2 were introduced in 2023 to replace the energy efficiency metrics of SEER and HSPF. The new metrics are measured with an increased external static pressure by up to five times to reflect the field conditions more accurately (Department of Energy 2025). HSPF2 can be calculated for several different regions to reflect the distribution of heating load hours at different outdoor air temperatures in different climates (Department of Energy 2025). Ratings for energy conservation standards use Region IV, so it is most common. However, Region V HSPF2s are often provided for cold climate ASHPs in addition to Region IV. These regions are as defined by the AHRI 210/240 Performance Rating of Unitary Air-condition and Air-source Heat Pump Equipment documents (AHRI 2024).

This measure upgrade's ASHP has a SEER2 of 17.5 and an HSPF2 (Region IV) of 8.5. These efficiency ratings were chosen to reflect median typical cold climate ASHPs on the NEEP database. These values are not representative of the ASHP's efficiencies at all temperatures, but an average of the efficiency over the respective cooling and heating season. The instantaneous efficiency of the cold climate ASHP will vary according to outdoor and indoor conditions.

## 1.2.3  Sizing Methodology

This heat pump measure upgrade is sized to 'max load'. Sizing to max load involves sizing the ASHP to the maximum calculated load between the cooling and heating loads. This methodology considers the capacity degradation of the ASHP so that it is sized large enough to meet both the heating and cooling loads at design conditions. For example, a dwelling in a cold climate will have its ASHP rated capacity at 47°F be larger than its load at design conditions, since its capacity retention will not be 100% at the design temperature of the heating load.

Max load is chosen for this ASHP option because it has a variable-speed compressor that more effectively meets the heating load at low ambient temperatures. This effectiveness helps reduce the total size of the ASHP in cold climates from being unrealistically large. Additionally, the multiple speeds available for this ASHP allow it to avoid elevated indoor humidity due to short cycling issues that single-stage compressors incur.

Because this ASHP option is sized to max load, applicable dwellings in cold climates will receive ASHPs that are relatively larger than an existing fossil fuel system. Large ASHP sizing can increase the cost of the ASHP installation and require multiple mounted indoor units in the dwelling and possibly multiple outdoor units. However, because of this sizing and the variablespeed compressor, its backup system utilization will be much lower, leading to lower operational energy use.

## 1.2.4 Capacity Retention

As outdoor temperature drops below the rated capacity temperature of 47°F, the available capacity of the ASHP decreases. The capacity that is retained by an ASHP below this temperature can be defined by its capacity retention fraction. At 5°F, this ASHP option's capacity retention fraction at the compressor's highest speed is 0.665. This capacity retention factor specifies the fraction of the ASHP's rated capacity available at 5°F. In the case of this ASHP, its rated capacity at 47°F will be reduced by 33.5% at its lowest and highest compressor speeds, respectively.

## 1.2.5  Backup System

This ASHP option has an integrated electric resistance backup system. This backup system will turn on when the ASHP's compressor cannot meet the heating load of the dwelling unit. Below -15°F, the compressor will be locked out from providing heat, and only the backup system will be used if it remains below -15°F. This compressor lockout temperature is set at -15°F because of the variable-speed compressor's ability to effectively cover heating loads at low ambient temperatures. These two systems can operate coincidentally because the backup heating coil is in sequence with the ASHP heating coil. The airflow can initially be heated by the ASHP coil and then subsequently boosted by the backup heating coil. The backup system is sized according to the 'emergency' choice in OpenStudio ® -HPXML, which means the backup capacity will be sized to meet the ACCA Manual J heating design load. During operation in the EnergyPlus ® model, the software assumes a fully modulating backup coil that will perfectly meet the remaining heating load not met by the ASHP.

Because the backup system is electric resistance heat, there is a significant efficiency drop when it is utilized, as the COP of electric resistance heat is 1.0. This drop leads to higher energy consumption and higher instantaneous power demand by the dwelling unit's heating system.

## 1.2.6 Cooling Levels

Dwelling units that are not 100% cooled by their existing AC system (e.g., room AC providing cooling for just one room of a home) will be 100% cooled by this measure upgrade. This will increase cooling energy consumption of those dwelling units that were not already 100% cooled. The cooling level increase for all applicable dwelling units is implemented because ASHPs in this measure upgrade will be sized as large as the duct system allows to attempt to cool the entire dwelling unit. Although this increases energy use associated with cooling, it also increases health and comfort of the home.

## 1.2.7 Electrical Requirement

This subsection summarizes the electrical information of the typical cold climate heat pump upgrade. Electrical information is used in ResStock to assess whether the home's electrical panel would become space-constrained or over-capacity due to this upgrade. Section 3.3 describes the electrical panel constraint modeling in more details.

The power rating of a ducted heat pump system is the sum of the power rating of the compressor, the air handler, and any electric backup allowed to operate simultaneously, which are summarized in Table 1. The heat pump compressor power rating is estimated based on its design heating capacity using a regression equation derived from product labels. The air handler power rating is estimated from the design airflow rate and OS-HPXML assumption of fan power. The electric resistance backup power rating is directly converted from its heating capacity at an efficiency of 100%. For more information on the modeling assumptions, see the ResStock Technical Reference Documentation (Reyna, et al. 2025).

Table 1 . Default Power Rating of Ducted Heat Pump System Components

| Component            | Power Rating [W]                                   | Note                                                          |
|----------------------|----------------------------------------------------|---------------------------------------------------------------|
| Heat Pump Compressor | (0.631 * Heating_Capacity [kBtu/hr] + 1.615) * 240 | Regression of Minimum Circuit Amp, multiplied by voltage      |
| Air Handler          | Air_Flow [cfm] * Fan_Power [W/cfm]                 | Default to OS-HPXML assumptions                               |
| Electric Backup      | Heating_Capacity [kBtu/h] * 293.07                 | Convert heating capacity directly to power at 100% efficiency |

Ducted heat pumps require at least one 208/240V circuit, each of which is protected by a doublepole breaker. The specific number of circuits depend on whether the heat pump has backup heating (dual-fuel or electric) and how its indoor and outdoor units are configured along with the backup. Table 2 summarizes the wiring configuration for ducted heat pumps assumed in ResStock. For example, a dual-fuel heat pump is assumed to have a 120V air handler on one circuit and another 240V circuit for the compressor. For heat pump with electric backup, the air handler is commonly 240V to allow for the strip heat to be on the same circuit. This is also the assumption in ResStock. The maximum overcurrent protection allowed per circuit is assumed to be up to 50A. Therefore, more circuits may be required for larger heat pump systems, which correspond to the use of multiple compressors and/or heat kits in actual installed systems.

While a heat pump upgrade replaces both heating and cooling, it may take more circuits and breaker spaces to install than removing the incumbent HVAC systems is able to free up. The heat pump upgrade may also add more connected load to the panel, especially when the backup is sized for emergency use. The power rating of heat pump systems is driven by their heating configuration and the presence of electric resistance backup. Therefore, homes in colder climates are more likely to face a capacity constraint when upgrading to a heat pump since a backup is often required to supplement the heat pump performance and they are more likely to have fuel heating previously.

Table 2. Default Voltage and Breaker Space for Ducted Heat Pumps.

(Note: ckt: circuit, ODU: outdoor unit or heat pump compressor, IDU: indoor unit or air handler)

| Heat Pump System                                   | Circuits                                   | Breaker Spaces                                                                                   |
|----------------------------------------------------|--------------------------------------------|--------------------------------------------------------------------------------------------------|
| Air-to-air / ground-to- air, ducted, dual-fuel     | ckt 1: 240V, ODU ckt 2: 120V, IDU          | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 1                                              |
| Air-to-air / ground-to- air, ducted, no backup     | ckt 1: 240V, ODU ckt 2: 240V, IDU          | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 2                                              |
| Air-to-air, ground-to-air, ducted, electric backup | ckt 1: 240V, ODU ckt 2: 240V, IDU + backup | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 2 * round_up((IDU + backup) power [W] / 12000) |

## 1.2.8  Measure Upgrade Specification Process

The intent of this ASHP measure upgrade is to reflect the specifications of a typical cold climate ASHP based on the median cold climate ASHP found on the NEEP database (Northeast Energy Efficiency Partnerships, Inc. 2023). The NEEP database specifies an ASHP as cold climate if its HSPF2 ≥ 7.7 and SEER2 ≥ 14.3, it is variable speed, and its COP at 5°F ≥ 1.75 at maximum capacity. In an analysis of all ducted ASHP systems on NEEP, the plurality of systems have an HSPF2 between 8.5 and 9.0. Figure 1 shows the histogram of this analysis (Winkler, et al. 2026).

Figure 1. Histogram of NEEP ASHP analysis

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000002_1fa65a8bcf6b1a5498616801f3aae708bc78b9e08e11cadfa275d44d5e6d2d8e.png
     method: vision-description
     described: 2026-11-11 -->

![Histogram of NEEP ducted air-source heat pumps by HSPF2 (Region IV)](96413_images/image_000002_1fa65a8bcf6b1a5498616801f3aae708bc78b9e08e11cadfa275d44d5e6d2d8e.png)

Figure 1: histogram of the ducted air-source heat pumps in the NEEP database by HSPF2 (Region IV). X-axis is HSPF2 from 7.0 to 12.0 in bins of 0.5; y-axis is the fraction of systems, 0 to 0.25. The 8.5 to 9.0 bin is the tallest at about 0.24, followed by 8.0 to 8.5 at about 0.16; very few systems are rated above 10.0.

To define a 'Typical Cold Climate ASHP,' the NEEP database entries with the median HSPF value of 8.5 HSPF2 were identified and the median values of those entries for COP at max speed, COP at min speed, capacity at max speed, capacity at min speed were found (Winkler, et al. 2026). These results are shown in Figure 2. These details are used as inputs into the ResStock model using the HVAC Detailed Performance Archetype option. Refer to Section 3 for more information on how this measure upgrade is modeled.

Figure 2. Median values of heat pumps with an HSPF2 of 8.5 for COP at max speed, COP at min speed, capacity at max speed, capacity at min speed were found

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000003_5a69086fab892d45ab18da2baadf6e222b2d13939b4bd6b30774a2dbd9a0959d.png
     method: vision-description
     described: 2026-11-11 -->

![Four panels of NEEP heat pump capacity ratio and COP against outdoor temperature, with medians](96413_images/image_000003_5a69086fab892d45ab18da2baadf6e222b2d13939b4bd6b30774a2dbd9a0959d.png)

Figure 2: four-panel line chart of NEEP database entries against outdoor temperature (°F, about -20 to 47), with the median in orange. Panels are maximum and minimum capacity as a ratio of rated capacity at 47°F (0 to 2.0) and COP at maximum and minimum speed (0 to 7). Median maximum capacity rises from about 0.5 at the coldest point to about 1.0 at 47°F. See Table 4.

## 2  Applicability

The cold climate ASHP measure upgrade applies to all dwelling units with the following:

- Dwelling units with ducts that meet the following criteria:
- o Have a non-shared HVAC system unless there is evidence of an existing ASHP or central AC condenser (i.e., the existing dwelling unit has space for a condenser; this is a consideration for multifamily dwelling units only)
- o Have a heating fuel that is not classified as 'Wood,' 'None,' or 'Other Fuel.'

Note that this upgrade explicitly is not applied to buildings without heating in the baseline. With these applicability constraints, the measure upgrade applies to 78.0% of the existing building stock.

Applicability of this measure upgrade is based on ResStock housing characteristics that determine the available options and options' details. Specifically, the 'HVAC Heating Efficiency' characteristic in ResStock is used to apply this ASHP option. 'HVAC Has Ducts' describes the presence of ducts in the dwelling. 'Heating Fuel' describes the baseline heating fuel of the dwelling. 'HVAC Cooling Type' describes the type of cooling system the dwelling possesses. 'HVAC Shared Efficiencies' describes the shared HVAC system of the dwelling, if applicable. More information on the ResStock housing characteristics can be found in the ResStock Technical Reference Documentation. The exact logic used in the ResStock project YML file for this dataset is available in the appendix. The remainder of this section provides discussion for why certain apply logic decisions were made.

## 2.1  Treatment of Multifamily Dwellings With Shared HVAC Systems

Multifamily dwellings with ducts and shared HVAC systems will only receive this upgrade if the existing dwelling already has space for an outdoor unit. This is checked by looking at the HVAC cooling type and the HVAC shared system type. If the HVAC cooling type for a ducted dwelling with a shared HVAC system is 'Ducted Heat Pump' or 'Non-Ducted Heat Pump,' the measure upgrade will apply. If the HVAC cooling type for a ducted dwelling with a shared HVAC System is 'Central AC,' the measure upgrade will apply if the shared HVAC system is not a Fan Coil Cooling unit. All other ducted dwellings with shared HVAC systems that do not meet the above criteria will not receive the measure upgrade. This logic is developed to reflect the ease of install of a ducted ASHP system, which requires an outdoor space to install the condenser unit.

## 2.2  Cooling-Level Increase for All Applicable Dwellings

Dwellings that are not 100% cooled by their existing AC system (e.g., room AC providing cooling for just one room of a home) will be 100% cooled by this measure upgrade. This could increase cooling energy consumption of those dwellings that were not already 100% cooled. There are rare circumstances where partially cooled dwellings in hot climates receive a heat pump that is not sized large enough to cover the cooling load. This is because the ducts, previously only used for heating, are not large enough to accommodate an adequate size of the heat pump to cool the entire dwelling.

## 2.3  Exclusion of 'Other Fuel,' 'None,' and 'Wood' Heating Fuels

Dwellings with 'Other Fuel,' 'None,' or 'Wood' heating fuels do not receive this measure upgrade, because retrofits to these dwellings can lead to confusing results (e.g., false negative savings compared to baseline or installing heating in regions that do not need it). 'Other Fuel' includes fuels that are not currently represented in ResStock, so there is not an accurate baseline heating energy consumption to compare to. Additionally, there is not a large impact at scale because dwellings with 'Other Fuel,' 'None,' or 'Wood' heating fuels comprise approximately 2.6% of the total residential building stock.

## 2.4  Application Summary

Table 3 summarizes the application of the cold climate heat pump upgrade package.

Table 3. Summarized Apply Logic Typical Cold Climate ASHP

<!-- table recovered from measure_pdfs/96413.pdf p.17
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values 4f2910ef293a…):
       Cells merged down several rows on the page were extracted as one filled cell at the merge's vertical middle and blanks elsewhere, so the labels sit on the wrong rows: the 74.33% row has no heating fuel, 'Electricity, Natural Gas, Fuel Oil, Propane' and 'Present' appear only on the 1.85% row, and four rows have no HVAC Has Ducts value. The last three columns were right. Merged cells are repeated on every row they span. The multifamily cell of the first 'Present' row (evidence Yes, 0.00) is blank on the page and is left blank. -->

| HVAC Has Ducts | Heating Fuel | HVAC Shared Efficiencies | Is This Dwelling Multi-family? | Evidence of Existing Individual ASHP or AC Condenser | Typical Cold Climate Heat Pump Applied? | Stock Saturation (%) |
|---|---|---|---|---|---|---|
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Not Present | All options | All options | Yes | 74.33 |
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Present |  | Yes | Yes | 0.00 |
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Present | Yes | No | No | 1.85 |
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Present | No | All options | No | 0.00 |
| Yes | Other Fuel, None, Wood | All options | All options | All options | No | 0.84 |
| No | All options | All options | All options | All options | No | 22.98 |

## 3  Modeling Approach

This section will overview how the upgrade measure is functionally modeled via ResStock into OpenStudio-HPXML. Section 3.1 will briefly cover how OpenStudio-HPXML is used by ResStock to model the dwellings generated by ResStock's sampling. Section 3.2 will cover how inputs from ResStock and default values calculated by OpenStudio-HPXML create the typical cold climate heat pump measure upgrade.

## 3.1  OpenStudio-HPXML Overview

The ResStock building stock energy model contains conditional probability distributions of building characteristics that are representative of the U.S. residential building stock (Reyna, et al. 2025). These distributions are sampled to create a synthetic stock where each dwelling model in the stock has an assigned representative option for each characteristic. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio and EnergyPlus through the use of an HPXML file. For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found here. Assumptions about the measure upgrades in a ResStock dataset release that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure.

In the case of heating/cooling upgrades in ResStock Dataset 2025 Release 1, these assumptions are all HVAC related. This documentation covers the calculations directly related to the heat pump, but HVAC controls (e.g., setpoints, cycling) and HVAC distribution (e.g., airflow systems) are out of its scope. For information on how OpenStudio-HPXML handles controls in ResStock Dataset 2025 Release 1 see here, and for how it handles distribution see here. The following subsections will go through the ResStock inputs and the defaults calculated by BuildResidentialHPXML for the heat pump upgrade discussed in this documentation. Most defaults highlighted from the BuildResidentialHPXML measure stem from the apply\_hvac(), apply\_hvac\_sizing(), and apply\_detailed\_performance\_data() methods found in OpenStudioHPXML's hpxml\_defaults.rb file. Note: the defaults.rb file calls methods from various Ruby files within the directory it resides. See these Ruby files here.

## 3.2  Typical Cold Climate Heat Pump

This section covers the inputs from ResStock and the default values calculated by BuildResidentialHPXML for the typical cold climate heat pump upgrade measure. For a plain language summary of how the upgrade operates, including information about sizing methodologies, see Section 1.

## 3.2.1 ResStock Inputs for the Typical Cold Climate Heat Pump Upgrade

Inputs from ResStock that describe the typical cold climate heat pump are listed in the table below. These inputs include both the ResStock 'HVAC Heating Efficiency' and 'HVAC Detailed Performance Data' parameters, with the latter noted with an asterisk. Descriptions of each of these arguments can be found in Table 81 of the ResStock Technical Reference Documentation (Reyna, et al. 2025).

Table 4. ResStock Argument Values for the Typical Cold Climate Heat Pump

<!-- table recovered from measure_pdfs/96413.pdf p.19
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     method: pdf-text-layer
     supersedes the extractor's own table here (values 737d036358fd…):
     and its continuation grid(s) (values 3dc9d1adb303…):
       The table runs over pages 19 and 20 and was extracted as two grids. In the first, the last value of hvac_perf_data_heating_max_speed_cops* (1.490) fell out of its cell and sits below the grid as a paragraph, leaving four of five values in the row; and the minus sign of -15.0 in the heating outdoor temperatures was split from its number. Every other cell matched pages 19 and 20 and is the extractor's own. Split into three sub-tables so no group is cut mid-row. The 'Calculated by OpenStudio-HPXML?' cell of heat_pump_compressor_lockout_temp is blank on the page. -->

**Heat pump arguments**

| ResStock Argument | Typical Cold Climate Heat Pump | Calculated by OpenStudio-HPXML? |
|---|---|---|
| heat_pump_type | air-to-air | No |
| heat_pump_heating_efficiency_type | HSPF2 | No |
| heat_pump_heating_efficiency | 8.5 | No |
| heat_pump_cooling_efficiency_type | SEER2 | No |
| heat_pump_cooling_efficiency | 17.5 | No |
| heat_pump_sizing_methodology | max load | No |
| heat_pump_sizing_is_duct_limited | FALSE | Yes |
| heat_pump_fraction_heat_load_served | 1 | No |
| heat_pump_fraction_cool_load_served | 1 | No |
| heat_pump_backup_type | integrated | No |
| heat_pump_backup_fuel | electricity | No |
| heat_pump_backup_heating_efficiency | 1 | No |
| heat_pump_backup_heating_capacity | auto | Yes |
| heat_pump_is_ducted | TRUE | No |
| heat_pump_compressor_lockout_temp | -15.0°F |  |
| heat_pump_cooling_compressor_type | variable speed | No |

**HVAC detailed performance data: capacity type and heating**

| ResStock Argument | Typical Cold Climate Heat Pump | Calculated by OpenStudio-HPXML? |
|---|---|---|
| hvac_perf_data_capacity_type* | normalized capacity fractions | No |
| hvac_perf_data_heating_outdoor_temperatures* | 67.0, 47.0, 17.0, 5.0, −15.0 (all °F) | No |
| hvac_perf_data_heating_min_speed_capacities* | 0.423, 0.308, 0.353, 0.371, 0.331 | No |
| hvac_perf_data_heating_max_speed_capacities* | 1.387, 1.028, 0.766, 0.688, 0.507 | No |
| hvac_perf_data_heating_min_speed_cops* | 5.150, 4.390, 2.550, 2.050, 1.660 | No |
| hvac_perf_data_heating_max_speed_cops* | 3.684, 3.370, 2.330, 1.980, 1.490 | No |

**HVAC detailed performance data: cooling**

| ResStock Argument | Typical Cold Climate Heat Pump | Calculated by OpenStudio-HPXML? |
|---|---|---|
| hvac_perf_data_cooling_outdoor_temperatures* | 125.0, 95.0, 82.0, 70.0 (all °F) | No |
| hvac_perf_data_cooling_min_speed_capacities* | 0.267, 0.333, 0.368, 0.391 | No |
| hvac_perf_data_cooling_max_speed_capacities* | 0.847, 1.017, 1.090, 1.148 | No |
| hvac_perf_data_cooling_min_speed_cops* | 1.918, 3.870, 5.860, 7.126 | No |
| hvac_perf_data_cooling_max_speed_cops* | 2.017, 3.220, 4.140, 4.900 | No |

Arguments denoted with an asterisk (*) signify arguments used for the HVAC Detailed Performance Data ResStock parameter.

<!-- text repaired by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     The last value of hvac_perf_data_heating_max_speed_cops* in Table 4, which fell out of its cell and was left as a paragraph below the table. The hand-authored Table 4 carries it in its row, so the fragment is only a stray number.
     removed line: 1.490 -->

Values from the detailed performance data parameter are used to access a lookup table in OSHPXML to determine the performance of the heat pump. The lookup tables in OS-HPXML approximate the equation below according to the performance data inputs from ResStock (Cutler, et al. 2013). No flow fraction curves are used because the temperature data at the minimum and maximum speeds are assumed to account for airflow variation.

## 3.2.2  Default Inputs From OpenStudio-HPXML for the Measure Upgrade Name

OpenStudio-HPXML will receive the ResStock inputs from Table 4 via the ResStockArguments OpenStudio Measure. Any values that are not specified by ResStock will be calculated using defaults in the BuildResidentialHPXML OpenStudio measure. Table 5 describes the HPXML default values calculated by this measure. These values are calculated in the defaults.rb file with many called Ruby methods being defined in the hvac.rb file. OpenStudio-HPXML documentation covering these elements can be found here.

Table 5. HPXML Default Values for the Typical Cold Climate Heat Pump Upgrade

<!-- table recovered from measure_pdfs/96413.pdf p.20
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     method: pdf-text-layer
     supersedes the extractor's own table here (values af07d2bf2385…):
     and its continuation grid(s) (values 08455984ac30…):
       The table runs over pages 20 to 22 and was extracted as two grids, the second with the data row 'Rated fan power' as its header. Its last row, on page 22, was dropped: 'Heating energy input ratio as a function of flow fraction', [[1, 0, 0]]; [[1, 0, 0]]; [[1, 0, 0]], was absent from the document, with only its note stranded as a paragraph under section 3.4. The cells that were extracted matched the pages. The table's own sub-header rows (Cooling Curve Values, Heating Curve Values and so on) are used as the header rows of five sub-tables. -->

**HPXML defaults**

| HPXML Default | Value | Unit | Notes |
|---|---|---|---|
| Net sensible heat ratio | 0.78 |  |  |
| Crankcase heater power | 50 | W | Based on RESNET Publication No. 002-2017, heater warms lubricating oil pan |
| Fan power | 0.375 | W/cfm | Based on electronically commutating motor—a more efficient type of blower that allows for variable speeds and not on/off binary operation like permanent split capacitor blowers |
| Rated fan power | 0.18 | W/cfm | Based on ASHRAE 1449-RP |

**Cooling curve values**

| Cooling Curve Values | Value | Unit | Notes |
|---|---|---|---|
| Rated cfm per ton | [400, 400] | cfm/ton | Typical rated cfm per ton |
| Cycling degradation coefficient | 0.25 |  | The degradation coefficient encapsulates inefficiencies involved with system cycling, heating the coils, and distributing fluid. This value is derived from conversations with experts and engineering judgment |
| Gross sensible heat ratio | Calculated as a function of rated conditions, nominal cfm/ton, the coil Ao factor also known as the coil bypass factor, and the net sensible heat ratio. (the coil Ao factor is the effective coil surface area) |  | See the calculation for this here. |

**Cooling capacity and COP coefficients as a function of flow fraction**

| Cooling Capacity and COP Coefficients as a Function of Flow Fraction | Value | Unit | Notes |
|---|---|---|---|
| Cooling capacity as a function of flow fraction | [[1, 0, 0]]; [[1, 0, 0]] |  | No flow fraction coefficients are necessary because temperatures at min and max compressor speeds account for airflows |
| Cooling energy input ratio as a function of flow fraction | [[1, 0, 0]]; [[1, 0, 0]] |  | No flow fraction coefficients are necessary because temperatures at min and max compressor speeds account for airflows |

**Heating curve values**

| Heating Curve Values | Value | Unit | Notes |
|---|---|---|---|
| Rated cfm per ton | [400, 400, 400] | cfm/ton |  |
| Nominal to max ratio | 0.972 |  | This is the value for variable-speed compressors |

**Heating capacity and COP coefficients as a function of flow fraction**

| Heating Capacity and COP Coefficients as a Function of Flow Fraction | Coefficients |  | Notes |
|---|---|---|---|
| Heating capacity as a function of flow fraction | [[1, 0, 0]]; [[1, 0, 0]]; [[1, 0, 0]] |  | The functions of flow fraction are 1 because the blower is assumed to have constant flow |
| Heating energy input ratio as a function of flow fraction | [[1, 0, 0]]; [[1, 0, 0]]; [[1, 0, 0]] |  | The functions of flow fraction are 1 because the blower is assumed to have constant flow |

## 3.3  Electrical Panels

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025. As new electric loads are added into the home during an improvement project, the electrical panel may not have enough capacity or space to accommodate these new circuits. Thus, the panel may become constrained, requiring an electrical upgrade that may include upsizing the service entrance. Panel constraints can also be mitigated in other ways without the panel or service being upsized, by using load shedding devices, circuit sharing devices, or a smart panel to allow more loads to be connected; low-power, combination, or smart appliances to reduce electric loads at the source; slim tandem breakers or subpanels for more space; and more (Armstrong, et al. 2022). The panel constraint estimate from the upgrade measure allows for the costing of any potential electrical upgrade or mitigation, thus helping to capture the total cost of upgrade more holistically across the housing stock.

Panel capacity and space constraints are modeled using a service load and a breaker space calculation, respectively. The load calculation is based on 2023 National Electrical Code's loadbased method in Section 220 (National Fire Protection Association 2023), which guides how the load diversity should be estimated and summed to estimate the total load connected to the panel. When this total load converted to ampacity exceeds the service rating of the panel, the panel is considered capacity-constrained in ResStock. Similarly, the panel is considered spaceconstrained when the total occupied breaker space counted from the bottom-up exceeds the rated space count of the panel. The panel's capacity and space ratings are probabilistically sampled based on other housing characteristics such as heating fuel and the presence of certain appliances. Users are encouraged to reevaluate these constraint metrics according to other considerations, such as a margin of safety to account for uncertainty in the modeling process. For more details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna, et al. 2025).

## 3.4  Modeling Limitations

Ducted heat pump units run their indoor fan during defrost. This would create a 'cold blow' that would be objectionable to some homeowners. To avoid this, the backup heat is brought on to temper the air and avoid discomfort. This results in backup heating usage even at mild temperatures. This backup heating is not presently modeled in EnergyPlus. The cooling delivered during defrost is offset by additional heat pump heating if the building load does not exceed the heat pump capacity after defrost degradation penalties. This limitation causes lower estimates for backup heating (COP = 1.0) in simulations because the heat pump compressor (COP &gt; 1.0) is being modeled to offset the defrost cooling.

Additionally, some dwellings that receive this heat pump will not have a duct system that is sized large enough for the heat pump's capacity. ResStock resizes ducts in the dwelling to accommodate the new heat pump upgrade.

<!-- text repaired by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     The note cell of Table 5's last row, which the extractor dropped from the grid and left as a paragraph under section 3.4. The hand-authored Table 5 carries it in that row.
     removed line: The functions of flow fraction are 1 because the blower is assumed to have constant flow -->

## 4  Results

This section first confirms the intended modeling approach for the upgrade by looking at individual dwelling model results, then shows results from the upgrade applying across the entire baseline residential building stock.

## 4.1  Single Dwelling Testing

To confirm that the cold climate upgrade measure model behaves as expected, two dwelling test models are analyzed in this section. Some pertinent characteristics are outlined in Table 6. Both dwellings are single-family detached households-the most common building type under this upgrade's applicability logic. Both dwellings have natural gas furnaces and central AC units. Dwelling 1 is in the colder climate zone of 6A and Dwelling 2 is in the hotter climate of 2A.

Table 6. Characteristics of Two Individual Dwelling Test Models

| Dwelling ID           | 1                              | 2                              |
|-----------------------|--------------------------------|--------------------------------|
| Building Type         | Single-Family Detached         | Single-Family Detached         |
| IECC Climate Zone     | 6A                             | 2A                             |
| State                 | WI                             | TX                             |
| Baseline Heating Type | Natural Gas Furnace (80% AFUE) | Natural Gas Furnace (80% AFUE) |
| Baseline Cooling Type | Central AC, SEER 13            | Central AC, SEER 15            |

## 4.1.1 Single Dwelling Annual Results

Table 7 outlines the modeled savings in annual energy consumption for various key outputs for both individual dwelling test models. Both dwellings show savings in an expected manner. The N/A values for 'Electricity-Heating (incl. backup)' stem from the lack of any electric heating in the dwellings in the baseline. The nonzero electric heating in the upgrade reflects an infinite increase in this category's energy consumption for both dwellings. For Dwelling 1, the increase in electric heating can be seen reflected in the 'Utility Bills-Electricity' category. However, since Dwelling 2 does not require nearly as many heating hours as Dwelling 1, its savings for 'Utility Bills-Electricity' remains positive with savings from the cooling mode of the ASHP outweighing the energy consumption of the ASHP's heating mode.

Table 7. Savings in Annual Energy Consumption and Utility Bills for Two Individual Dwelling Test Models

The N/A value for the 'Electricity-Heating (incl. backup)' reflects the fact that each individual dwelling model had 0 electricity consumption for heating in the baseline.

| Dwelling ID                        | 1       | 2      |
|------------------------------------|---------|--------|
| Electricity-Cooling                | 26.2%   | 10.7%  |
| Electricity-Cooling Fans and Pumps | 47.7%   | 74.3%  |
| Electricity-Heating (incl. backup) | N/A     | N/A    |
| Electricity-Heating Fans and Pumps | 9.0%    | 19.4%  |
| Natural Gas-Heating                | 100.0%  | 100.0% |
| Site Energy-Total                  | 41.5%   | 29.4%  |
| Utility Bills-Electricity          | -128.0% | 3.7%   |
| Utility Bills-Natural Gas          | 79.2%   | 39.4%  |

## 4.1.2 Single Dwelling Time-Series Results

Time-series results from summer and winter days for both dwelling test models are shown below. Figure 3 shows a decrease in energy consumption for Dwelling 1 throughout the summer day because of the more efficient cooling mode of the ASHP. Similarly, in Figure 4, Dwelling 2 sees a decrease in energy consumption of approximately the same magnitude for the summer day. All-time series are taken from 15-minute intervals. Peaks in individual dwelling time series are typically caused by schedules (e.g., appliance usage schedules, setpoint setback schedules).

Figure 3. Dwelling 1 electricity profile for a summer day. Energy consumption decreases because of a more efficient cooling mode.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000004_f10177a670f40eb8f37a7c62cf0bf9f13c018d11ca81fefe42a9b24aec84642c.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 1 electricity demand by end use on a summer day](96413_images/image_000004_f10177a670f40eb8f37a7c62cf0bf9f13c018d11ca81fefe42a9b24aec84642c.png)

Figure 3: stacked area chart of Dwelling 1's average electricity demand (kW, 0 to 1) by end use over the 24 hours of a summer day, with the baseline total dotted and outdoor drybulb temperature (°F, right axis) dashed. Cooling is the largest end use. The upgrade total stays below the baseline for most of the day; both spike to about 1 kW soon after midnight and near 16:00.

Figure 4. Dwelling 2 electricity profile for a summer day. Energy consumption decreases because of a more efficient cooling mode.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000005_be2422423a77e0d59123a5514a657a8277d5175315acac371ad20b91ee784cd5.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 2 (Texas, CZ 2A) electricity demand by end use on a summer day](96413_images/image_000005_be2422423a77e0d59123a5514a657a8277d5175315acac371ad20b91ee784cd5.png)

Figure 4: stacked area chart for Dwelling 2, a single-family detached home in Texas (Climate Zone 2A), on a summer day. Left axis is average electricity demand (kW, 0 to 1.2) by end use; right axis is outdoor drybulb temperature (°F), dashed; the baseline total is dotted. Cooling dominates and the upgrade total peaks near 1.05 kW at about 17:00, staying below the baseline all day.

For the winter days, Dwelling 1 incurs colder outdoor temps because of its location in a colder climate. Because of these colder outdoor temps, Dwelling 1 must utilize its ASHP backup unit. Figure 5 shows the backup heat supplementing the ASHP heat over various times in the day, including a large spike around noon. Dwelling 2 sees milder winter temperatures and therefore does not need to utilize its backup heating element. Figure 6 shows that the household's load is mostly heating energy, but the ASHP is sufficient to cover the home's heating needs. Both dwellings see much more electricity demand in the winter than baseline because of their heating fuel switching from natural gas to electricity.

Figure 5. Dwelling 1 electricity profile for a winter day. Because of low outdoor temperatures, backup heating is utilized to cover the heating load.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000006_a389b5dcb83ec7d53758f5843dab242d40a7d3469938904f51d924144428eb55.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 1 (Wisconsin, CZ 6A) electricity demand by end use on a winter day](96413_images/image_000006_a389b5dcb83ec7d53758f5843dab242d40a7d3469938904f51d924144428eb55.png)

Figure 5: stacked area chart for Dwelling 1, a single-family detached home in Wisconsin (Climate Zone 6A); the plot's own title reads 'Summer Day' although the caption says winter. Y-axis is average electricity demand (kW, 0 to 4.5) by end use; the baseline total is dotted. Heating holds near 1 kW all day, with one backup-heating spike to about 3.5 kW near midday; baseline electricity is about 0.2 kW.

Figure 6. Dwelling 2 electricity load for a winter day. No backup heating is needed because temperatures are mild in the winter in climate zone 2A.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000007_4a277e418ad3052bfcac0620c380f1b49fdae6fac66d3f42dde4e11da5d82af8.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 2 (Texas, CZ 2A) electricity demand by end use on a winter day](96413_images/image_000007_4a277e418ad3052bfcac0620c380f1b49fdae6fac66d3f42dde4e11da5d82af8.png)

Figure 6: stacked area chart for Dwelling 2, a single-family detached home in Texas (Climate Zone 2A), on a winter day. Y-axis is average electricity demand (kW, 0 to 0.7) by end use; the baseline total is dotted. Heat pump heating is the largest end use, the total peaks near 0.64 kW at about 05:00, and no backup heating appears. Baseline electricity stays below about 0.15 kW.

## 4.2  Stock Energy Impacts

Over the entire stock (including dwellings that are not applicable), this measure upgrade yields a total modeled energy consumption decrease of 30.0% as seen in Figure 7. Figure 8 shows total energy consumption for only dwellings that are applicable to the upgrade. When only these dwellings are considered, total savings from baseline are 36.1%. These savings in Figure 8 are driven by a 64.5% decrease in heating energy from baseline to the upgrade scenario. A slight decrease of 11.1% in cooling energy also contributes.

Figure 7. Total stock energy consumption for all buildings in the dataset, including those that did not receive the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000008_609e61cf510981ecb85d09beb98e566cc0b751e289873859877ae19e90a081f8.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of whole-stock annual energy use by end use and fuel, baseline vs typical cold climate HP](96413_images/image_000008_609e61cf510981ecb85d09beb98e566cc0b751e289873859877ae19e90a081f8.png)

Figure 7: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for the whole stock, with one bar for Baseline and one for Typical Cold Climate HP, stacked by end use and fuel (appliances, miscellaneous, cooling, lighting, heating, heat pump backup, hot water and others). The total falls from 11,784 to 8,249 TBtu, almost all of it in the heating segments; fuel heating shrinks and electric heating grows.

Figure 8. Total energy consumption for dwellings that are applicable to the measure upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000009_8b6837960e05bafbabf38b1622a24851c6291a3bc94c21d0aa3df59087286c45.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy use by end use and fuel for applicable dwellings, baseline vs upgrade](96413_images/image_000009_8b6837960e05bafbabf38b1622a24851c6291a3bc94c21d0aa3df59087286c45.png)

Figure 8: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for the dwellings the upgrade applies to, with one bar for Baseline and one for Typical Cold Climate HP, stacked by the same end-use and fuel series as Figure 7. The total falls from 9,788 to 6,253 TBtu. Fuel heating segments shrink sharply and electric heating grows; cooling falls slightly.

Figure 9 shows the same total consumption as Figure 8 but sorted by baseline heating fuel. Most savings occur in dwellings with an original heating fuel of natural gas where total annual energy decreases by 40.5%. Dwellings with a baseline fuel of fuel oil also see a large decrease in percent energy consumed, with the upgrade scenario lowering total energy by 49.6%. Total energy is decreased by 10.3% and 44.0% for electricity and propane baseline heating fuels, respectively.

Figure 9. Total energy consumption by dwellings that are applicable to the upgrade, sorted by baseline heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000010_e97b62e0d5d74a63d98d0c5f7e551a9a76ab6f16aab4c42d7f06a4b83ea2084c.png
     method: vision-description
     described: 2026-11-11 -->

![Four panels of annual energy use for applicable dwellings by baseline heating fuel, baseline vs upgrade](96413_images/image_000010_e97b62e0d5d74a63d98d0c5f7e551a9a76ab6f16aab4c42d7f06a4b83ea2084c.png)

Figure 9: four-panel stacked bar chart of annual energy consumption (TBtu, 0 to about 6,000) for applicable dwellings, one panel per baseline heating fuel: electricity, fuel oil, natural gas and propane. Each panel has a Baseline and a Typical Cold Climate HP bar stacked by end use and fuel. Natural gas homes are the largest group and fall from 6,069 to 3,606 TBtu; electricity homes fall from 2,521 to 2,009.

Figure 10 sorts the annual total energy consumption by Building America climate zone. The largest magnitude of savings occurs in the Cold climate zone where 1,930 TBtu (45.2%) are saved with the application of the cold climate ASHP. Percent savings decrease as climate zones get warmer because less heating energy is necessary for homes. For example, the Hot-Humid climate zone only sees savings of 18.1%, driven by heating energy savings of 59.7% and cooling energy savings of 12.4%.

Figure 10. Total energy consumption by dwellings that are applicable to the upgrade sorted by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000011_9182714bf7c0daa9ec69e38398011b35f0c6df38e1d964aaee971ce0cfcbf65a.png
     method: vision-description
     described: 2026-11-11 -->

![Eight panels of annual energy use for applicable dwellings by Building America climate zone](96413_images/image_000011_9182714bf7c0daa9ec69e38398011b35f0c6df38e1d964aaee971ce0cfcbf65a.png)

Figure 10: eight-panel stacked bar chart of annual energy consumption (TBtu, 0 to about 4,300) for applicable dwellings, one panel per Building America climate zone: Cold, Hot-Dry, Hot-Humid, Marine, Mixed-Dry, Mixed-Humid, Subarctic and Very Cold. Each panel pairs Baseline with Typical Cold Climate HP, stacked by end use and fuel. Cold is the largest, falling from 4,269 to 2,339 TBtu; Mixed-Humid falls from 3,005 to 1,919.

## 4.3  Stock Energy Utility Bill Impacts

Figure 11 shows a average of energy utility costs per dwelling of households that received the cold climate ASHP upgrade. On average, electricity bill costs are slightly higher in the upgrade because of the increase in electricity usage. There is a decrease in the average cost of natural gas, fuel oil, and propane utility bills, and the bill weighed average of total utility costs in the upgrade is less than the baseline average.

Figure 11. Average energy utility bill costs per dwelling of applied households

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000012_12a6ff4682f76da644698c4d71a0d0f20c61517ce40cab0936d41e4dd8616ef0.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual utility bills per dwelling by fuel, baseline vs cold climate ducted ASHP](96413_images/image_000012_12a6ff4682f76da644698c4d71a0d0f20c61517ce40cab0936d41e4dd8616ef0.png)

Figure 11: horizontal grouped bar chart of average annual bills per dwelling (USD, 0 to about 2,700) for Baseline and Cold Climate Ducted ASHP, with rows for electricity, natural gas, fuel oil, propane and all fuels. Electricity bills rise from roughly 1,900 to 2,100, natural gas bills fall by more than half from roughly 500, and the all-fuels bill falls from roughly 2,600 to 2,400.

Figure 12 shows the average energy utility bill cost grouped by Building America climate zone. All climate zones see a decrease in the total utility bill cost. The significant increase in electric bill cost for most climate zones is due to the increased electricity usage.

Figure 12. Average energy utility bill costs for applied households divided by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000013_db3635facef5c63e336e8935898dfd73f865bc14505a7c8caf8789926e778ddb.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual utility bills by Building America climate zone, baseline vs upgrade](96413_images/image_000013_db3635facef5c63e336e8935898dfd73f865bc14505a7c8caf8789926e778ddb.png)

Figure 12: horizontal stacked bar chart of average annual bills (USD, 0 to about 4,700) for applied households in eight Building America climate zones, Baseline above Cold Climate Ducted ASHP in each, stacked by electricity, natural gas, fuel oil and propane bills. The upgrade bar is shorter in every zone. Subarctic is highest, near 4,600 baseline, mostly fuel oil; the other zones are between about 2,000 and 3,000.

## 4.4  Electrical Panel Constraints

Figure 13 shows the distribution of modeled panel constraints overall (see 'all' column) and by baseline heating fuel. It is estimated that 44.8% of dwellings upgrading to the typical cold climate heat pump face either a breaker space or a capacity constraint (or both) while 55.2% have no constraints. Most dwellings that face a panel constraint are those that do not have electricity as their baseline heating fuel (i.e., fossil fuel heated dwellings).

All post-upgrade constraint statistics include a minute fraction of homes that are already capacity-constrained in the baseline. Prior to the upgrade, 2.3% of the existing panels are estimated to already be over-capacity, which is possible as the capacity constraint is estimated based on code. In contrast, no existing panel is space-constrained, which makes sense as it is physically impossible to connect more loads than there is space. Capacity constraints in the existing stock are due in part to the uncertainty associated with the modeling process, where the prediction of the panel size is not based on the presence of all major electric appliances. However, it is important to recognize that this level of uncertainty applies to all panel results, including those that look reasonable. Hence, the capacity-constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on. During the cold climate ASHP upgrade, any homes already constrained before the upgrade will likely need to address their capacity issue to be permitted by code to connect a new load to the panel, whether the upgrade is making the constraint worse or not. Thus, the post-upgrade constraint statistics can be attributed entirely to the upgrade. Users are encouraged to alternatively analyze the constraint outcomes by excluding homes whose pre-existing capacity constraint is not worsened by the upgrade.

Figure 13. Distribution of modeled panel constraints by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000014_f1c76500ee439bca1c1d1ff037c8f135f6ad5ac4dc6b7d9e46c234c809b18daf.png
     method: vision-description
     described: 2026-11-11 -->

![100% stacked bars of electrical panel constraint type by heating fuel after the upgrade](96413_images/image_000014_f1c76500ee439bca1c1d1ff037c8f135f6ad5ac4dc6b7d9e46c234c809b18daf.png)

Figure 13: 100% stacked bar chart of dwelling units by panel constraint type (none, capacity only, space only, capacity and space), with bars for all dwellings and for electricity, natural gas, fuel oil, propane, wood, other fuel and null heating fuel. Across all dwellings 55.2% have no constraint; electricity homes reach 74.6%, and natural gas, fuel oil and propane homes fall between about 34% and 43%.

Figure 14 and Figure 15 show the modeled state-level distribution of homes that become capacity-constrained and space-constrained, respectively, by state post-upgrade. Figure 16 shows the distribution that is constrained overall based on either capacity or space. Capacity constraints range from 3.0% in Hawai'i to 64.6% in Nebraska. Generally, this trend is in line with electric heating saturation in the baseline scenario. Warmer climate states like Florida, Texas, and California have higher penetration of electric heating in the baseline, requiring higher capacity electrical panels. This trend is also seen in the panel size constraint-states with higher penetration of electric heating have more existing space in their electrical panels.

Figure 14. Modeled percent of homes with an electrical panel capacity constraint by state after application of upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000015_6781232bc5d532a576720f620e5ae96eb8915a78e01ea94b4db7eb0d049ab79c.png
     method: vision-description
     described: 2026-11-11 -->

![US state map of percent of dwelling units with an electrical panel capacity constraint after the upgrade](96413_images/image_000015_6781232bc5d532a576720f620e5ae96eb8915a78e01ea94b4db7eb0d049ab79c.png)

Figure 14: choropleth map of the United States, with Alaska and Hawaii inset, shaded by the percent of dwelling units with an electrical panel capacity constraint after the upgrade; each state is labelled with its value and the colour scale runs from 3.0% to 64.6%. The darkest states are in the northern Plains and upper Midwest, mostly above 50%; the lightest are Hawaii, Florida and the Southwest.

Figure 15. Modeled percent of homes with an electrical panel space constraint by state after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000016_c26c3e1e789b531db27bed8c91707632f798f49aa3c6a6769135520854852d3e.png
     method: vision-description
     described: 2026-11-11 -->

![US state map of percent of dwelling units with an electrical panel space constraint after the upgrade](96413_images/image_000016_c26c3e1e789b531db27bed8c91707632f798f49aa3c6a6769135520854852d3e.png)

Figure 15: choropleth map of the United States, with Alaska and Hawaii inset, shaded by the percent of dwelling units with an electrical panel space constraint after the upgrade; each state is labelled with its value and the colour scale runs from 1.9% to 46.5%. The northern Plains and upper Midwest are darkest, around 40% or more; the Southeast, Texas and Arizona are lightest, mostly below 25%.

Figure 16. Modeled percent of homes with an electrical panel constraint (capacity or space) by state after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96413.yaml
     source: 96413_images/image_000017_9385dbcf068854162a0c2449c39068bdd19c5e770875868a8c44674e9724a909.png
     method: vision-description
     described: 2026-11-11 -->

![US state map of percent of dwelling units with a panel capacity and/or space constraint after the upgrade](96413_images/image_000017_9385dbcf068854162a0c2449c39068bdd19c5e770875868a8c44674e9724a909.png)

Figure 16: choropleth map of the United States, with Alaska and Hawaii inset, shaded by the percent of dwelling units with an electrical panel capacity and/or space constraint after the upgrade, each state labelled with its value. The pattern follows Figures 14 and 15: the northern Plains and upper Midwest are darkest, with several states above 60%, and the Southwest, Florida and Hawaii are lightest.

## References

- AHRI. 2024. AHRI Standard 210/240-2024 (I-P). Standard, AHRI. https://www.ahrinet.org/system/files/2024-09/AHRI%20Standard%20210%202402024%20%28I-P%29%20ICS.pdf.
- Armstrong, Sean, Emily Higbee, Dylan Anderson, and Diane, Kabat, Tom Bailey. 2022. A Pocket Guide to All-Electric Retrofits of Single-Family Homes. PDF Guide, Arcata, CA: Redwood Energy. Accessed March 31, 2026. https://www.redwoodenergy.net/research/apocket-guide-to-all-electric-retrofits-of-single-family-homes.
- Cutler, D., J. Winkler, N. Kruis, C. Christensen, and M. Brandemuehl. 2013. Improved Modeling of Residential Air Conditioners and Heat Pumps for Energy Calculations. Technical Report, Golden, CO: National Renewable Energy Laboratory. https://docs.nrel.gov/docs/fy13osti/56354.pdf.
- Code of
- Department of Energy. 2025. "Appendix M1 to Subpart B of Part 430, Title 10." Federal Regulations. January 7. Accessed May 6, 2025. https://www.ecfr.gov/current/title-10/chapter-II/subchapter-D/part-430/subpartB/appendix-Appendix%20M1%20to%20Subpart%20B%20of%20Part%20430.
- National Fire Protection Association. 2023. National Electrical Code, Article 220, NFPA 70. Standard, Quincy, MA: NFPA.
- Northeast Energy Efficiency Partnerships, Inc. 2023. Cold Climate Air Source Heat Pump Specification (Version 4.0). Standard, Boston, MA: Northeast Energy Efficiency Partnerships, Inc.
- -. 2023. NEEP's Cold Climate Air Source Heat Pump List. January 1. Accessed June 30, 2025. https://ashp.neep.org/#!/.
- Praprost, Marlena, Philip White, Amy Allen, Yingli Lou, Florian Antretter, Andrew Parker, Anthony Fontanini, Jeff Maguire, and Laruen Klun. 2026. Assessing the Impacts of Geothermal Heat Pumps on the U.S. Residential and Commercial Building Stock. Technical Report, Golden, CO: National Laboratory of the Rockies.
- Reyna, Janet, Anthony Fontanini, Andrew Parker, Elaina Present, Lixi Liu, Rajendra Adhikari, Carlo Bianchi, et al. 2025. ResStock Technical Reference Documentation, Active Development Version. Technical Report, Golden, CO: National Laboratory of the Rockies.
- https://natlabrockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReference Guide\_2025\_1.pdf.
- Reyna, Janet, et al. 2025. "ResStock Technical Reference Documentation v3.3.0." National
- Laboratory of the Rockies, Golden, CO. https://docs.nlr.gov/docs/fy25osti/91621.pdf. Accessed 06 30, 2025.
- U.S. Energy Information Administration. 2022. 2020 RECS Survey Data. https://www.eia.gov/consumption/residential/data/2020/.
- Winkler, Jon, Jeffrey Munk, Philip R. White, Joseph Robertson, and Yueyue Zhou. 2026. "Sensitivity of Variable-Capacity Heat Pump Selection and Sizing on Energy and Cost Savings." N/A.
