<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96414.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96414.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96414.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Dual Fuel Heat Pump

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Dual Fuel Heat Pump

Philip White, Katelyn Stenger, and Andrew Parker

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96414 May 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Dual Fuel Heat Pump

Philip White, Katelyn Stenger, and Andrew Parker

National Laboratory of the Rockies

## Suggested Citation

White, Philip, Katelyn Stenger, and Andrew Parker. 2026. ResStock Measure Documentation: Dual Fuel Heat Pump . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96414. https://docs.nlr.gov/docs/fy26osti/96414.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96414 May 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals from the National Laboratory of the Rockies: Rajendra Adhikari and Lixi Liu for helpful and significant project contributions, and Jon Winkler and Jeff Munk for insightful and relevant feedback.

## List of Acronyms

AC air conditioner ACCA Air Conditioning Contractors of America AFUE Annual Fuel Utilization Efficiency ASHP air-source heat pump CDD cooling degree days COP coefficient of performance EIR energy input ratio HDD heating degree days HSPF2 Heating Season Performance Factor, version 2 HVAC heating, ventilating, and air conditioning IECC International Energy Conservation Code SEER2 Seasonal Energy Efficiency Ratio, version 2 TBtu trillion British thermal units

Note: in this document, 'unit', 'dwelling', and 'dwelling unit' are used interchangeably.

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in (Reyna, et al. 2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (https://www.nlr.gov/buildings/end-use-load-profiles.html).

This documentation focuses on a single end-use savings shape measure-Dual Fuel Heat Pump System Upgrade.

The Dual Fuel Heat Pump System Upgrade demonstrated 9.3% total site energy savings (1,097 TBtu) for the U.S. residential building stock (Figure 5). These savings are primarily attributed to:

- 17% stock total heating savings (1,005.6 TBtu)
- 5% stock total cooling savings (65.7 TBtu).
- o Note: this lower value of savings is paritally due to the upgrade applying to homes that do not have 100% cooling of spaces in the baseline

## Table of Contents

|    | ResStock 2025 Release 1 Measure Documentation: Dual Fuel Heating System .................................                                                                                                                                                                                    | ResStock 2025 Release 1 Measure Documentation: Dual Fuel Heating System .................................                                                                                                                                                                                    |
|----|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|    | Accessing Results ................................................................................................................................... 1                                                                                                                                      | Accessing Results ................................................................................................................................... 1                                                                                                                                      |
|    | Measure Summary ..................................................................................................................................                                                                                                                                           | Measure Summary ..................................................................................................................................                                                                                                                                           |
|  1 | Technology Summary .......................................................................................................................... 2 1.1 Introduction to Technology ........................................................................................................... 2 | Technology Summary .......................................................................................................................... 2 1.1 Introduction to Technology ........................................................................................................... 2 |
|  1 | 1.1.1                                                                                                                                                                                                                                                                                        | Air-Source Heat Pumps .................................................................................................... 2                                                                                                                                                                 |
|  1 | 1.1.2                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                              |
|  1 |                                                                                                                                                                                                                                                                                              | Gas Furnaces .................................................................................................................... 3                                                                                                                                                          |
|  1 | 1.2 Technical Measure Details ............................................................................................................                                                                                                                                                   | 1.2 Technical Measure Details ............................................................................................................                                                                                                                                                   |
|  1 | 1.2.1                                                                                                                                                                                                                                                                                        | ASHP System ................................................................................................................... 3                                                                                                                                                            |
|  1 | 1.2.2                                                                                                                                                                                                                                                                                        | Natural Gas Furnace Systems .......................................................................................... 7                                                                                                                                                                     |
|  2 | Applicability ..........................................................................................................................................                                                                                                                                     | Applicability ..........................................................................................................................................                                                                                                                                     |
|  2 | 2.1                                                                                                                                                                                                                                                                                          | Treatment of Dwellings With Shared HVAC Systems ................................................................. 9                                                                                                                                                                          |
|  2 | 2.2                                                                                                                                                                                                                                                                                          | Dwellings With a Natural Gas Line Hookup ................................................................................ 9                                                                                                                                                                  |
|  2 | 2.3                                                                                                                                                                                                                                                                                          | Cooling Level Increase for All Applicable Dwellings .................................................................. 9                                                                                                                                                                     |
|  2 | 2.4                                                                                                                                                                                                                                                                                          | Exclusion of 'Other Fuel,' 'None,' and 'Wood' Heating Fuels ............................................... 10                                                                                                                                                                               |
|  3 | Modeling Approach ............................................................................................................................ 11                                                                                                                                            | Modeling Approach ............................................................................................................................ 11                                                                                                                                            |
|    | 3.1                                                                                                                                                                                                                                                                                          | OpenStudio-HPXML Overview .................................................................................................. 11                                                                                                                                                              |
|    | 3.2                                                                                                                                                                                                                                                                                          | Dual Fuel Heating System ........................................................................................................... 11                                                                                                                                                      |
|    |                                                                                                                                                                                                                                                                                              | 3.2.1 ResStock Inputs for the Dual Fuel Heating System ....................................................... 11                                                                                                                                                                            |
|    |                                                                                                                                                                                                                                                                                              | 3.2.2 Default Inputs From OpenStudio-HPXML for the Measure Upgrade Name ................ 12                                                                                                                                                                                                  |
|    | 3.3                                                                                                                                                                                                                                                                                          | Electrical Panels .......................................................................................................................... 14                                                                                                                                              |
|  4 | 3.4 Modeling Limitations .................................................................................................................. 15                                                                                                                                               | 3.4 Modeling Limitations .................................................................................................................. 15                                                                                                                                               |
|  4 | 4.1                                                                                                                                                                                                                                                                                          | Single Dwelling Testing .............................................................................................................. 16                                                                                                                                                    |
|  4 |                                                                                                                                                                                                                                                                                              | 4.1.1 Single Dwelling Annual Results .................................................................................... 16                                                                                                                                                                 |
|  4 |                                                                                                                                                                                                                                                                                              | 4.1.2 Single Dwelling Time-Series Results............................................................................. 17                                                                                                                                                                    |
|  4 | 4.2                                                                                                                                                                                                                                                                                          | Stock Energy Impacts .................................................................................................................. 20                                                                                                                                                   |
|    | 4.3                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                              |
|    |                                                                                                                                                                                                                                                                                              | Stock Energy Utility Bill Impacts ............................................................................................... 23                                                                                                                                                         |
|    | 4.4                                                                                                                                                                                                                                                                                          | Electrical Panel Constraints......................................................................................................... 25                                                                                                                                                     |

References ................................................................................................................................................. 29

## List of Figures

| Figure 1. Dwelling 1 electricity load profile over a summer day ...............................................................                                                                                                                           | 18    |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|
| Figure 2. Dwelling 2 electricity load profile over a summer day ...............................................................                                                                                                                           | 18    |
| Figure 3. Dwelling 1 electricity load profile over a winter day ..................................................................                                                                                                                        | 19    |
| Figure 4. Dwelling 2 electricity load profile over a winter day ..................................................................                                                                                                                        | 20    |
| Figure 5. Total stock energy consumption for all buildings in the dataset, including those that did not receive the upgrade ................................................................................................................              | 21    |
| Figure 6. Total energy consumption for dwellings that are applicable to the measure upgrade .................                                                                                                                                             | 21    |
| Figure 7. Total energy consumption by dwellings that are applicable to the upgrade, sorted by baseline heating fuel .............................................................................................................................         | 22    |
| Figure 8. Total energy consumption by dwellings that are applicable to the upgrade, sorted by Building America climate zone .............................................................................................................                 | 23    |
| Figure 9. Average energy utility bill costs per dwelling of applied households .........................................                                                                                                                                  | 24    |
| Figure 10. Average energy utility bill costs for applied households, sorted by Building America climate zone ........................................................................................................................................     | 25 26 |
| Figure 11. Distribution of modeled panel constraints by heating fuel ........................................................ Figure 12. Modeled percent of homes with an electrical panel capacity constraint by state after application                 |       |
| of upgrade ..............................................................................................................................                                                                                                                 | 27    |
| Figure 13. Modeled percent of homes with an electrical panel space constraint by state after the upgrade ................................................................................................................................................ | 27    |
| Figure 14. Modeled percent of homes with an electrical panel constraint (capacity or space) by state after the upgrade .............................................................................................................................      | 28    |
| List of Tables                                                                                                                                                                                                                                            | 6 6   |
| Table 1. Default Power Rating of Ducted Heat Pump System Components ................................................ Table 2. Default Voltage and Breaker Space for Ducted Heat Pumps .........................................................           | 10    |
| Table 3. Summarized Apply Logic for the Dual Fuel Heat Pump Upgrade Package ................................. Table 4. ResStock Argument Values for the Dual Fuel Heating System Upgrade .....................................                            |       |
| Table 5. HPXML Default Values for the Dual Fuel Heating System Upgrade ..........................................                                                                                                                                         | 12    |
| Table 6. Characteristics of Two Individual Dwelling Test Models                                                                                                                                                                                           | 13 16 |
| ............................................................                                                                                                                                                                                              |       |
| Table 7. Savings in Annual Energy Consumption and Utility Bills for Two Individual Dwelling                                                                                                                                                               |       |
| Test Models ....................................................................................................................................                                                                                                          | 17    |

## ResStock 2025 Release 1 Measure Documentation: Dual Fuel Heating System

## Accessing Results

This documentation covers the 'Dual Fuel Heating System' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock™ Open Energy Data Initiative End-Use Load Profiles for the U.S. Building Stock Data Lake and on the data viewer at resstock.nlr.gov/datasets.

## Measure Summary

| Measure Title                 | Dual Fuel Heating System Measure Upgrade                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|-------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition            | This upgrade measure replaces any existing heating and air conditioning system with a dual fuel heating system that includes an air-source heat pump and a natural gas furnace. If the unit does not have air conditioning, it will receive air conditioning through the air-source heat pump. The technology applied in this measure upgrade package is denoted in ResStock as follows: • Dual Fuel Heating System, 92% Annual Fuel Utilization Efficiency (AFUE), Climate Zones (CZ) 1-4 • Dual Fuel Heating System, 95% AFUE, CZ 5-8. |
| Applicability                 | This measure applies to all dwellings with: • Ducted non-shared (in-unit) HVAC with any of the following heating fuels: electricity, natural gas, fuel oil, or propane • Have at least one appliance or an HVAC system fueled by natural gas. With these applicability constraints, the measure upgrade applies to 44.7% of the existing dwelling units.                                                                                                                                                                                 |
| Not Applicable                | This measure does not apply to dwelling units with the following: • Shared HVAC • Non-ducted non-shared HVAC • Heating Fuel of None, Other Fuel, or Wood. These constraints exclude 44.3% of the dwelling units from receiving this measure upgrade.                                                                                                                                                                                                                                                                                     |
| Original Release              | 2025 Release 1: 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Project Configuration File(s) | See project_national/sdr_upgrades_tmy3.yml in https://github.com/NatLabRockies/resstock/releases/tag/2025_Release_1                                                                                                                                                                                                                                                                                                                                                                                                                      |

## 1  Technology Summary

The dual fuel heating system in this measure upgrade consists of an air-source heat pump (ASHP) and a natural gas furnace. In this configuration the natural gas furnace heats the dwelling during the coldest outdoor temperatures of the year, while the ASHP cools the dwelling during the cooling season and heats it at mild outdoor temperatures during the heating season. This section provides an overview of the technology used in this measure upgrade and includes details about specific features of the dual fuel systems.

## 1.1  Introduction to Technology

A dual fuel heating system combines two technologies: an ASHP and a natural gas furnace. These systems operate together using the same indoor air handler (fan blower) and ductwork to distribute conditioned air throughout the home. The system is designed to alternate between the ASHP and the furnace depending on outdoor temperature.

In this configuration, the ASHP coil is typically installed in line with the furnace, positioned so that air flows through it after passing through the furnace's heat exchanger. During mild to moderately cold weather, the ASHP serves as the primary heating source, transferring heat from the outdoor air into the home using a refrigerant and a compressor.

As outdoor temperatures fall, the heating capacity of the ASHP decreases. At a specific outdoor temperature, known as the switchover temperature or balance point, the system stops the ASHP and starts the natural gas furnace. From this temperature and below, the furnace provides all heating to the home and operates independently when the ASHP is inactive.

The switchover temperature can be set manually or managed by a thermostat that monitors outdoor conditions and determines which system should be active. This arrangement allows for coordinated operation of the two systems without overlap in heating delivery.

This type of system is commonly used in regions with a wide range of outdoor temperatures and where natural gas is available. More detailed information about the individual ASHP and furnace components is provided below.

## 1.1.1  Air-Source Heat Pumps

ASHPs provide space heating and cooling in buildings. According to the 2020 Residential Energy Consumption Survey from the U.S. Energy Information Administration, only ~16.5% of dwellings in the contiguous United States have ASHP systems as their sole source, with most ASHPs located in warmer regions like the southern United States (U.S. Energy Information Administration 2022).

ASHPs transfer heat from outdoor air to indoor air during heating operation and from indoor to outdoor during cooling operation. During heating, an ASHP's compressor powers a vapor compression cycle that delivers heat to the conditioned space of the dwelling. Unlike fossil fuel combustion or electric resistance heating, ASHPs can heat dwellings with efficiency levels above 100%. For example, average heating coefficients of performance (COPs)-the ratio of heating delivered to energy consumed-range from ~2.0 in colder climates to ~3.0 in hotter climates for ducted air-to-air heat pump upgrades (Praprost, et al. 2026). For reference, an electric resistance heater operates at a COP of 1.0.

## 1.1.2  Gas Furnaces

Natural gas furnaces are used to heat indoor environments. For a conventional ducted furnace, natural gas is ignited in the burner, and the flame heats a metal heat exchanger. A blower fan then moves supply air over the heat exchanger. The exhaust combustion products are vented through a flue in the dwelling to the outdoors. The supply air is distributed through the duct system of the dwelling to heat the indoor space.

In a dual fuel heating system like the one modeled in this measure upgrade, the ASHP cooling/heating coil is placed in line with the furnace, using the furnace's blower fan. This setup prevents both systems from operating simultaneously. For this dual fuel heat pump, a switchover temperature is set at which the ASHP heating mode stops and the natural gas heating system takes over. Some dual fuel systems have a switchover 'band,' a range of temperatures where both the heat pump and furnace can serve the load, but that is not the case in this measure. More information on the switchover temperature is available in Section 1.2.1.5. In this measure upgrade, the backup heating system is either a 92% AFUE natural gas furnace or a 95% AFUE natural gas furnace, depending on the climate zone region.

## 1.2  Technical Measure Details

This ASHP option involves retrofitting an existing heating and cooling system with a ducted ASHP and a natural gas furnace into a building that already has existing ductwork for heating or cooling. The ASHP coil, gas furnace, and blower are installed with the dwelling's existing air distribution system, while the outdoor coil and compressor unit are installed outside.

## 1.2.1  ASHP System

This ASHP option involves retrofitting a ducted ASHP into a building that already has existing ductwork for either heating or cooling. The ASHP coil is installed with the dwelling's existing air distribution system and an outdoor coil and compressor unit are installed outside.

## 1.2.1.1  Compressor Speed

This ASHP option has a single-stage compressor. Single-stage compressors are the most affordable ducted version of baseline efficiency ASHPs that this measure upgrade intends to represent. Single-stage compressors operate at one speed across all operating conditions. Typically, single-stage ASHPs retain less heating capacity at cold temperatures than variable-speed ASHPs because the compressor cannot increase speed in colder temperatures.

## 1.2.1.2  Efficiency Ratings: SEER2 and HSPF2

This ASHP option has efficiency ratings based on the Seasonal Energy Efficiency Ratio 2 (SEER2) for cooling and the Heating Seasonal Performance Factor 2 (HSPF2) for heating. These ratings are calculated by dividing the system's cooling or heating output (Btu) by the electricity consumed (Wh) over the respective cooling or heating season. SEER2 and HSPF2 became mandatory in 2023,  replacing the energy efficiency metrics of SEER and HSPF. The new metrics are measured with external static pressure increased by up to five times to more accurately reflect field conditions and with an updated building load line for HSPF (Department of Energy 2025).

This measure upgrade's ASHPs have a SEER2 of 15.2 and an HSPF2 of 7.8. These efficiency ratings were selected to reflect the minimum requirements for an ASHP to earn an ENERGY STAR ®  rating. These values represent an average efficiency over a typical cooling or heating season, respectively. The instantaneous efficiency of the ASHP will vary according to outdoor and indoor conditions.

## 1.2.1.3  Sizing Methodology

This ducted ASHP is sized according to the load calculations in ACCA Manual J (Air Conditioning Contractors of America 2016) and system selection in ACCA Manual S (Air Conditioning Contractors of America 2014). ACCA Manual J provides the procedure for calculating the design heating and cooling loads of the building, while ACCA Manual S guides the selection of residential HVAC systems size. ACCA Manual S directs that ASHPs be sized to the dwelling's calculated cooling load with allowable oversizing limits. Oversizing limits are recommended, especially for single-stage equipment, because an ASHP sized to the heating load could be considerably larger than what the cooling load requires. This large difference in required size can lead to indoor humidity problems in some climate zones because short cycling reduces the ASHP's ability to dehumidify the space. ACCA Manual S seeks to avoid humidity-related comfort problems with its guidance on oversizing. These oversizing limits depend on the climate of the dwelling and the type of compressor. The oversizing limits for single-stage (reflective of this measure's compressor), two-stage, and variable-speed ASHPs are 15%, 20%, and 30%, respectively, and are implemented only for dwellings with mild winters or humid climates. For dwellings in dry climates with less mild winters, an extra 15,000 Btu/h capacity can be added.

Because this ASHP option is single-stage, the oversizing allowance for dwellings with mild winters or humid climates is 15%. ACCA Manual S considers a dwelling in a humid climate if the cooling load sensible heat ratio is less than 0.95. It considers a dwelling to have a mild winter if the amount of Heating-Degree-Days-65°F (HDD65F) compared to the amount of Cooling-Degree-Days-50°F (CDD50F) is less than double (i.e., HDD65F/CDD50F &lt;2.0). For dwellings that do not meet either of those requirements (i.e., dwellings with cold winters and dry climates), the ASHP's size is increased by the abovementioned 15,000 Btu/h (1.25 tons of refrigeration).

Because this ASHP option is sized using ACCA Manual S, dwellings in cold climates will receive ASHPs that are likely undersized for their respective heating load since ACCA Manual S sizes based on cooling load. That makes ACCA Manual S sizing a good choice for a single-speed ASHP with a fossil fuel furnace as its backup, as in this measure upgrade.

Additionally, this sizing methodology is best practice when sizing a single-stage ASHP to avoid humidity issues from short cycling. Because this ASHP only has one compressor speed, if it were sized to the entire heating load it is likely that in heating-dominant dwellings it would cycle too quickly when in cooling mode and not remove enough moisture from the indoor air, causing discomfort for occupants, as stated above.

## 1.2.1.4  Capacity Retention

As outdoor temperatures drop below the rated capacity temperature of 47°F, the available capacity of the ASHP decreases. The capacity retained by an ASHP below this temperature is defined by its capacity retention fraction. This ASHP option's capacity retention fraction is 0.5 at 5°F. This capacity retention factor specifies the fraction of the ASHP's rated capacity available at 5°F. For this ducted ASHP option, its capacity at 47°F-equal to the ACCA Manual J cooling load with ACCA Manual S oversizing allowances added-will be reduced by half at 5°F.

## 1.2.1.5  Backup System and Switchover Temperature

This modeled ASHP option uses a natural gas furnace as its backup system. Fossil fuel furnaces and ASHP dual fuel systems cannot provide heating at the same time. Therefore, a switchover temperature must be defined for the ASHP system to switch over to the fossil fuel furnace to fully meet the heating load. To operate this system economically, the switchover temperature is typically set between 25°F and 45°F (Air Source Heat Pump Collaborative 2023). The ideal switchover temperature depends on the efficiencies of the ASHP and furnace systems as well as the prices of electricity and fossil fuel. Lennox recommends a switchover temperature of around 35°F for its products (Lennox 2016). For this measure upgrade, the switchover temperature is also set at 35°F.

## 1.2.1.6  Duct Considerations

With this dual fuel system measure upgrade, there are some circumstances where the ducts in the dwelling are resized when the upgrade option is applied. This occurs if the existing ducts are not large enough to accommodate the ACCA Manual S-sized ASHP being installed. Because ACCA Manual S sized systems are smaller than systems sized for the full heating load of the dwelling, there is less likelihood that duct systems will be resized in this particular measure upgrade.

## 1.2.1.7  Cooling Levels

This measure upgrade is intended to replace existing heating systems, but all dwellings that receive this dual fuel option will also receive whole-home cooling from the ASHP, regardless of whether the dwelling had cooling in the baseline. This will increase cooling energy consumption in dwellings that were not already fully cooled, but it will also provide greater comfort and safety in the simulated homes.

## 1.2.1.8  Electrical Requirements

This section summarizes the electrical information for the dual fuel heat pump upgrade. Electrical information in ResStock is used to assess whether the home's electrical panel would become space-constrained or over-capacity due to this upgrade. Section 3.3 describes the electrical panel constraint modeling in more detail.

The power rating of a ducted heat pump system is the sum of the power ratings of the compressor, the air handler, and any electric backup allowed to operate simultaneously, as summarized in Table 1. The heat pump compressor power rating is estimated based on its design heating capacity using a regression equation derived from product labels. The air handler power rating is estimated from the design airflow rate and the OS-HPXML assumption of fan power. The electric resistance backup power rating is directly converted from its heating capacity at an efficiency of 100%. For more information on the modeling assumptions, see the Technical Reference Document (Reyna, et al. 2025).

Table 1. Default Power Rating of Ducted Heat Pump System Components

| Component            | Power Rating [W]                                  | Note                                                          |
|----------------------|---------------------------------------------------|---------------------------------------------------------------|
| Heat Pump Compressor | (0.631 * Heating_Capacity [kBtu/h] + 1.615) * 240 | Regression of Minimum Circuit Amp, multiplied by voltage      |
| Air Handler          | Air_Flow [cfm] * Fan_Power [W/cfm]                | Default to OS-HPXML assumptions                               |
| Electric Backup      | Heating_Capacity [kBtu/h] * 293.07                | Convert heating capacity directly to power at 100% efficiency |

Ducted heat pumps require at least one 208/240V circuit, each protected by a double-pole breaker. The specific number of circuits depend on whether the heat pump has backup heating (dual fuel or electric) and how the indoor and outdoor units, along with the backup, are configured. Table 2 summarizes the wiring configurations for ducted heat pumps assumed in ResStock. For example, a dual fuel heat pump is assumed to have a 120V air handler on one circuit and a separate 240V circuit for the compressor. For heat pumps with electric backup, the air handler is commonly 240V to allow the strip heat to be on the same circuit; this is also the assumption in ResStock. The maximum overcurrent protection allowed per circuit is assumed to be up to 50A. Therefore, more circuits may be required for larger heat pump systems, which correspond to the use of multiple compressors and/or heat kits in practice.

While a heat pump upgrade replaces both heating and cooling, it may require more circuits and breaker spaces to install than are freed up by removing the existing HVAC systems. The heat pump upgrade may also add more connected load to the panel, especially when the backup is sized for emergency use. The power rating of heat pump systems is determined by their heating configuration and the presence of electric resistance backup. Therefore, homes in colder climates are more likely to face a capacity constraint when upgrading to a heat pump since a backup is often required to supplement the heat pump performance and these homes are more likely to have previously used fuel heating.

Table 2. Default Voltage and Breaker Space for Ducted Heat Pumps

(Note: ckt: circuit, ODU: outdoor unit or heat pump compressor, IDU: indoor unit or air handler)

| Heat Pump System                                   | Circuits                                   | Breaker Spaces                                                                                   |
|----------------------------------------------------|--------------------------------------------|--------------------------------------------------------------------------------------------------|
| Air-to-air / ground-to- air, ducted, dual fuel     | ckt 1: 240V, ODU ckt 2: 120V, IDU          | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 1                                              |
| Air-to-air / ground-to- air, ducted, no backup     | ckt 1: 240V, ODU ckt 2: 240V, IDU          | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 2                                              |
| Air-to-air, ground-to-air, ducted, electric backup | ckt 1: 240V, ODU ckt 2: 240V, IDU + backup | ckt 1: 2 * round_up(ODU power [W] / 12000) ckt 2: 2 * round_up((IDU + backup) power [W] / 12000) |

For natural gas systems, the load calculation generally does not include any electrical load from non-electric equipment or appliances. However, because heating and cooling loads in ResStock are determined based on individual HVAC components, gas furnaces are assigned a small service rating based on the air handler power, which is determined by the design air flow rate. Additionally, the air handler is typically on a 120V circuit, which uses a single-pole breaker. Upgrading to a natural gas furnace does not add any constraint to the electrical panel or service; instead, it frees up panel capacity and space for homes that previously used electric heating.

## 1.2.2  Natural Gas Furnace Systems

The natural gas system included in this measure upgrade consists of a conventional ducted natural gas furnace that shares a blower fan and air handler with the ASHP described in the above section. The following subsections describe the technical aspects of the natural gas furnace system.

## 1.2.2.1  Annual Fuel Utilization Efficiency

AFUE is the total annual fuel-generated heat output divided by the total annual fuel input (on a scale of 0% to 100%) over a 12-month period. ANSI/ASHRAE 103-2022 provides a procedure for determining the AFUE of residential central furnaces and boilers, using a test cycle designed to simulate typical heating conditions throughout the year-including seasons (ASHRAE 2022).

A higher AFUE rating indicates greater efficiency in converting fuel into usable heat. Energy lost through exhaust gases, radiation, and other components reduces the furnace's efficiency.

In this dual fuel heating system measure upgrade, a higher efficiency furnace with 95% AFUE is used in colder climates (IECC climate zones 5, 6, and 7) while a slightly lower efficiency furnace with 92% AFUE is used in warmer climates (IECC climate zones 1, 2, 3, and 4).

## 1.2.2.2  System Types

Natural gas furnaces can be either condensing or non-condensing (sometimes called conventional). Non-condensing furnaces have a single heat exchanger or set of heat exchangers designed to transfer only sensible heat from the flue gas to the supply air. This design ensures that the flue gas does not condense in the vent pipe and retains enough heat and buoyancy to vent without a fan providing positive pressure. As a result, non-condensing furnaces use non-airtight metal vent pipes and typically have efficiencies between 80 to 82% AFUE (North NJ HVAC 2025).

Condensing furnaces, in contrast, include an additional heat exchanger designed to recover latent heat from the exhaust gases. This process lowers the temperature of the flue gas to a point where it can no longer be vented without a fan providing positive pressure. The lower temperatures and positive pressure required for venting the flue gas also necessitate different vent materials and airtight vent construction. Condensing furnaces must use venting materials approved by the manufacturer, but most allow the use of low-cost polyvinyl chloride (PVC) pipe for venting. The additional heat transfer in condensing furnaces enables them to achieve AFUEs between 90% and 98 (North NJ HVAC 2025)%. Because they generate flue gas condensate, condensing furnaces require a condensate drain line.

A non-condensing furnace typically has a lower upfront cost due to fewer components, but incurs higher operating costs because of lower efficiency. The furnace types modeled in this measure upgrade are condensing furnaces because of their high AFUE ratings.

## 2  Applicability

The Dual Fuel Heat Pump System measure upgrade applies to all dwellings with the following:

- Dwellings with ducts that meet the following criteria:
- o Have a non-shared HVAC system
- o Have at least one appliance or an HVAC system fueled by natural gas
- o Have a heating fuel that is not classified as 'Wood,' 'None,' or 'Other Fuel'
- Dwellings in IECC climate zones 1-4 will receive a dual fuel system with a 92% AFUE natural gas furnace
- Dwellings in IECC climate zones 5-7 will receive a dual fuel system with a 95% AFUE natural gas furnace.

Note that this upgrade explicitly is not applied to buildings without heating in the baseline. With these applicability constraints, the measure upgrade applies to 50.8% of the existing residential building stock.

Applicability of this measure upgrade is based on ResStock housing characteristics that determine the available options and options' details. Specifically, the 'HVAC Heating Efficiency' characteristic in ResStock is used to apply this dual fuel heating system option. 'HVAC Has Ducts' describes the presence of ducts in the dwelling. 'Heating Fuel' describes the baseline heating fuel of the dwelling. 'HVAC Shared Efficiencies' describes the shared HVAC system of the dwelling, if applicable. More information on the ResStock housing characteristics can be found in the ResStock Technical Reference Documentation (Reyna, et al. 2025). The exact logic used in the ResStock project YML file for this dataset is available in the GitHub release of the dataset. The remainder of this section provides discussion for why certain apply logic decisions were made.

## 2.1  Treatment of Dwellings With Shared HVAC Systems

Because there are no reported dwellings in the building stock that have only shared cooling and a personal fuel furnace that also have evidence of an outdoor space for a condensing unit (required for the ducted ASHP portion of the dual fuel system), no dwellings with shared systems will be applied with this measure upgrade.

## 2.2  Dwellings With a Natural Gas Line Hookup

For this measure upgrade, only dwellings with an existing natural gas appliance will be able to support the dual fuel heat pumps. Installing a natural gas furnace into a dwelling without an existing natural gas line would incur more costs than a typical retrofit and may be prohibited based on the availability of natural gas in the dwelling's location There must be at least one existing appliance or HVAC system that uses natural gas for the measure upgrade to apply in the ResStock modeling.

## 2.3  Cooling Level Increase for All Applicable Dwellings

Dwellings that are not 100% cooled by their existing AC system (e.g., room AC providing cooling for just one room of a home) will be 100% cooled by this measure upgrade. This will increase cooling energy consumption of those dwellings that were not already 100% cooled. The cooling level increase for all applicable dwellings is implemented because ASHPs in this measure upgrade will be sized to cool the entire dwelling regardless of sizing methodology used. Although this increases energy use associated with cooling, it also increases health and comfort of the home.

## 2.4  Exclusion of 'Other Fuel,' 'None,' and 'Wood' Heating Fuels

Dwellings with 'Other Fuel,' 'None,' or 'Wood' heating fuels do not receive this measure upgrade because retrofits to these dwellings can lead to confusing results (e.g., false negative savings compared to baseline or installing heating in regions that do not need it) and the number of dwellings this affects is relatively small. 'Other Fuel' includes specific fuels that are not currently represented in ResStock, so there is not an accurate baseline heating energy consumption to compare to. Additionally, there is not a large impact at scale since dwellings with primary 'Other Fuel', 'None' or 'Wood' heating fuels comprise approximately 2.6% of the total residential building stock.

The summarized application of the Dual Fuel Heating System upgrade package is provided in Table 3.

Table 3. Summarized Apply Logic for the Dual Fuel Heat Pump Upgrade Package

<!-- table recovered from measure_pdfs/96414.pdf p.18
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values 93f9b9514fe4…):
       Cells that span several rows in the PDF were split across the wrong rows. The Heating Fuel cell 'Electricity, Natural Gas, Fuel Oil, Propane' covers the first three data rows, but the grid left it blank on the first row (the 1.85% row), put 'Electricity, Natural Gas, Fuel Oil,' on the second and 'Propane' alone on the third, so the 29.68% row read as propane only; 'Not Present', which covers the second and third rows, was blank on the third. The other columns and every number are right. Transcribed from page 18 with merged cells repeated on each row. -->

| HVAC Has Ducts | Heating Fuel | HVAC Shared Efficiencies | Does This Dwelling Have a Natural Gas Hookup? | Dual Fuel Heat Pump Applied? | Stock Saturation (%) |
|---|---|---|---|---|---|
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Present | All options | No | 1.85 |
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Not Present | Yes | Yes | 44.65 |
| Yes | Electricity, Natural Gas, Fuel Oil, Propane | Not Present | No | No | 29.68 |
| Yes | Other Fuel, None | All options | All options | No | 0.84 |
| No | All options | All options | All options | No | 22.98 |

## 3  Modeling Approach

This section will overview how the upgrade measure is functionally modeled via ResStock into OpenStudio-HPXML. Section 3.1 will briefly cover how OpenStudio-HPXML is used by ResStock to model the dwellings generated by ResStock's sampling. Section 3.2 will cover how inputs from ResStock and default values calculated by OpenStudio-HPXML create the Dual Fuel Heating System measure upgrade.

## 3.1  OpenStudio-HPXML Overview

The ResStock building stock energy model contains conditional probability distributions of building characteristics that are representative of the U.S. residential building stock (Reyna, et al. 2025). These distributions are sampled to create a synthetic stock where each dwelling model in the stock has an assigned representative option for each characteristic. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio ®  and EnergyPlus ®  through the use of an HPXML file. For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found here. Assumptions about the measure upgrades in a ResStock dataset release that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure.

In the case of heating/cooling upgrades in ResStock Dataset 2025 Release 1, these assumptions are all HVAC-related. This documentation covers the calculations directly related to the dual fuel heat pump, but HVAC controls (e.g., setpoints, cycling) and HVAC distribution (e.g., airflow systems) are out of its scope. For information on how OpenStudio-HPXML handles controls in ResStock Dataset 2025 Release 1 see here and for how it handles distribution see here. The following subsections will go through the ResStock inputs and the defaults calculated by BuildResidentialHPXML for the heat pump upgrade discussed in this documentation. Most defaults highlighted from the BuildResidentialHPXML measure stem from the apply\_hvac(), apply\_hvac\_sizing(), and apply\_detailed\_performance\_data() methods found in OpenStudio-HPXML's hpxml\_defaults.rb file. Note: the defaults.rb file calls methods from various Ruby files within the directory it resides. See these Ruby files here.

## 3.2  Dual Fuel Heating System

This section covers the inputs from ResStock and the default values calculated by BuildResidentialHPXML for the Dual Fuel Heating System upgrade measure. For a plain language summary of how the upgrade operates, including information about sizing methodologies, see Section 1.

## 3.2.1 ResStock Inputs for the Dual Fuel Heating System

Inputs from ResStock that describe the Dual Fuel Heating System are listed in the table below. Descriptions of each of these arguments can be found in Table 81 of the ResStock Technical Reference Documentation (Reyna, et al. 2025).

Table 4. ResStock Argument Values for the Dual Fuel Heating System Upgrade

<!-- table recovered from measure_pdfs/96414.pdf p.20
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     supersedes the extractor's own table here (values 5e15523ba644…):
       Every value is right, but the argument name heat_pump_heating_capacity_retention_fraction_temperature carries a space where the PDF breaks it across two lines ('..._temper ature'), so a search for the argument misses it. The header 'OpenStudio-HPXML?' had the same line-break space. The cell text is the extractor's own with those two joined. -->

| ResStock Argument | Dual Fuel Heating System | Calculated by OpenStudio-HPXML? |
|---|---|---|
| heat_pump_type | air-to-air | No |
| heat_pump_heating_efficiency_type | HSPF2 | No |
| heat_pump_heating_efficiency | 7.8 | No |
| heat_pump_cooling_efficiency_type | SEER2 | No |
| heat_pump_cooling_efficiency | 15.1 | No |
| heat_pump_sizing_methodology | ACCA | No |
| heat_pump_heating_capacity | auto | Yes |
| heat_pump_fraction_heat_load_served | 1 | No |
| heat_pump_cooling_capacity | auto | Yes |
| heat_pump_fraction_cool_load_served | 1 | No |
| heat_pump_backup_type | integrated | No |
| heat_pump_backup_fuel | natural gas | No |
| heat_pump_backup_heating_efficiency | 0.950/0.925 (depending on climate zone) | No |
| heat_pump_backup_heating_capacity | auto | Yes |
| heat_pump_heating_capacity_retention_fraction | 0.5 | No |
| heat_pump_heating_capacity_retention_fraction_temperature | 5°F | No |
| heat_pump_is_ducted | TRUE | No |
| heat_pump_cooling_compressor_type | single stage | No |
| heat_pump_backup_heating_lockout_temp | 35°F | No |
| heat_pump_compressor_lockout_temp | 35°F | No |

## 3.2.2  Default Inputs From OpenStudio-HPXML for the Measure Upgrade Name

OpenStudio-HPXML will receive the ResStock inputs from Table 4 via the ResStockArguments OpenStudio Measure. Any values that are not specified by ResStock will be calculated using defaults in the BuildResidentialHPXML OpenStudio measure. Table 5 describes the HPXML default values calculated by this measure. These values are calculated in the defaults.rb file with many called Ruby methods being defined in the hvac.rb file. OpenStudio-HPXML documentation covering these elements can be found here.

Table 5. HPXML Default Values for the Dual Fuel Heating System Upgrade

<!-- table recovered from measure_pdfs/96414.pdf p.21
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values 811d8f7d0d2a…):
     and its continuation grid(s) (values a6522a0aeac5…):
       The table runs over pages 21 and 22 and was extracted as two grids. In the second grid the Value cell is repeated in the Units column on ten rows: the heating 'Fan speed ratio' read Value 1, Units 1 and the 'Rated COP equation' appeared as its own units, where the page has Units blank; the eight coefficient lists were doubled the same way. The section bands (Cooling Curve Values, Cooling Capacity and COP Curve Coefficients, Heating Curve Values, Heating Capacity and COP Curve Coefficients) were ordinary data rows. Every value and note is the extractor's own, compared with pages 21 and 22; the table is regrouped into one sub-table per section band, with a single Coefficients column where the page merges Value and Units. -->

| HPXML Default Variable | Value | Units | Notes |
|---|---|---|---|
| Net sensible heat ratio | 0.73 | | |
| Crankcase heater power | 50 | W | Based on RESNET Publication No. 002-2017, heater warms lubricating oil pan |
| Fan power | 0.375 | W/cfm | Based on electronically commutating motor—a more efficient type of blower that allows for variable speeds and not on/off binary operation like permanent split capacitor (PSC) blowers |
| Rated fan power | 0.18 | W/cfm | Based on ASHRAE 1449-RP |

| Cooling Curve Values | Value | Units | Notes |
|---|---|---|---|
| Rated cfm per ton for cooling | 394.2 | cfm/ton | Derived from Cutler et al. (2013a) |
| Cooling capacity ratio | 1 | | |
| Cycling degradation coefficient | 0.07 | | Degradation coefficient encapsulates inefficiencies involved with system cycling, heating the coils, and distributing fluid. This value is derived from conversations with experts and engineering judgment |
| Fan speed ratio | 1 | | |
| Rated COPs equation | 0.2692 * SEER + 0.2706 | | This eqn. is a regression based on the inverse model of SEER as a function of rated COP |
| Gross sensible heat ratio | Calculated using rated conditions at 80°F, nominal cfm/ton, the coil Ao factor, and the net sensible heating ratio | | Calculation from OpenStudio-HPXML is here |

| Cooling Capacity and COP Curve Coefficients | Coefficients | Notes |
|---|---|---|
| | | The COP curve is expressed as a function of the energy input ratio (EIR) which is 1/COP. These values are derived from Cutler et al. (2013b) |
| Capacity coefficients as function of operating temperatures | [[3.68637657, -0.098352478, 0.000956357, 0.005838141, -0.0000127, -0.000131702]] | |
| EIR coefficients as function of operating temperatures | [[-3.437356399, 0.136656369, -0.001049231, -0.0079378, 0.000185435, -0.0001441]] | |
| Capacity coefficients as function of flow fraction | [[0.718664047, 0.41797409, -0.136638137]] | |
| EIR coefficients as function of flow fraction | [[1.143487507, -0.13943972, -0.004047787]] | |

| Heating Curve Values | Value | Units | Notes |
|---|---|---|---|
| Rated cfm per ton for heating | 384.1 | cfm/ton | |
| Rated COP equation | 0.0353 * HSPF^2 + 0.0331 * HSPF + 0.9447 | | This eqn. is a regression based on the inverse model of HSPF as a function of rated COP. |
| Fan speed ratio | 1 | | |

| Heating Capacity and COP Curve Coefficients | Coefficients | Notes |
|---|---|---|
| | | The COP curve is expressed as a function of the EIR, which is 1/COP. These values are derived from Cutler et al. (2013b) |
| Capacity coefficients as a function of operating temperatures | [[0.671428571, 0.18417308, -0.002303414, 0, 0.007142857, 0]] | Calculated as a function of heating capacity retention fraction and heating capacity retention fraction temperature. Calculation from OpenStudio-HPXML here. Note: since capacity retention is specified in the ResStock outputs, this will not be used. |
| EIR coefficients as a function of operating temperatures | [[0.718398423, 0.003498178, 0.000142202, -0.005724331, 0.00014085, -0.000215321]] | |
| Capacity coefficients as a function of flow fraction | [[0.694045465, 0.474207981, -0.168253446]] | |
| EIR coefficients as a function of flow fraction | [[2.185418751, -1.942827919, 0.757409168]] | |

## 3.3  Electrical Panels

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025. As new electric loads are added into the home during an improvement project, the electrical panel may not have enough capacity or space headroom to accommodate these new circuits. Thus, the panel may become constrained, requiring an electrical upgrade that may include upsizing the service entrance. Panel constraints can also be mitigated in other ways without the panel or service being upsized, by using load shedding devices, circuit sharing devices, or a smart panel to allow more loads to be connected; low-power, combination, or smart appliances to reduce electric loads at the source; slim tandem breakers or subpanels for more space; and more (Armstrong, et al. 2022). The panel constraint estimate from the upgrade measure allows for the costing of any potential electrical upgrade or mitigation, thus helping to capture the total cost of upgrade more holistically across the housing stock.

Panel capacity and space constraints are modeled using a service load and a breaker space calculation, respectively. The load calculation is based on 2023 National Electrical Code's load-based method in Section 220 (National Fire Protection Association 2023), which guides how the load diversity should be estimated and summed to estimate the total load connected to the panel. When this total load converted to ampacity exceeds the service rating of the panel, the panel is considered capacity-constrained in ResStock. Similarly, the panel is considered space-constrained when the total occupied breaker space counted from the bottom-up exceeds the rated space count of the panel. The panel's capacity and space ratings are probabilistically sampled based on other housing characteristics such as heating fuel and the presence of certain appliances. Users are encouraged to reevaluate these constraint metrics according to other considerations, such as a margin of safety to account for uncertainty in the modeling process. For more details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna, et al. 2025).

## 3.4  Modeling Limitations

At the time of these simulations and dataset release, the heat pump fan airflow rate is used during backup heating mode; this is a bug in the EnergyPlus software. Typically, the airflow rate during backup heating mode would be a lower airflow rate because of the furnace's higher supply air temperature.

## 4  Results

This section first confirms the intended modeling approach for the upgrade by examining individual dwelling model results, then presents results from applying the upgrade across the entire baseline residential building stock.

## 4.1  Single Dwelling Testing

To confirm that the cold climate upgrade measure model performs as expected, two dwelling test models are analyzed in this section. Key characteristics are provided in Table 6. Both dwellings are single-family detached households-the most common building type under this upgrade's applicability logic. Both have natural gas furnaces and central AC units. Dwelling 1 is in the colder climate zone of 6A while Dwelling 2 is in the hotter climate of 2A.

Table 6. Characteristics of Two Individual Dwelling Test Models

| Dwelling ID           | 1 (Receives 92.5% Dual Fuel HP)   | 2 (Receives 95% Dual Fuel HP)   |
|-----------------------|-----------------------------------|---------------------------------|
| Building Type         | Single-Family Detached            | Single-Family Detached          |
| IECC Climate Zone     | 6A                                | 2A                              |
| State                 | WI                                | TX                              |
| Baseline Heating Type | Natural Gas Furnace (80% AFUE)    | Natural Gas Furnace (80% AFUE)  |
| Baseline Cooling Type | Central AC, SEER2 12.35           | Central AC, SEER2 14.25         |

## 4.1.1 Single Dwelling Annual Results

Table 7 presents the modeled annual energy consumption savings for key outputs for both individual dwelling test models. Both dwellings show expected savings, except for an increase in heating fans and pumps energy for Dwelling 2 and cooling fans and pump energy for Dwelling 1. The heat pump airflow rate is higher than typical furnace airflow rates, so the cooling and heating fans will not experience significant savings, if any. At the time of these simulations and dataset release, the heat pump fan airflow rate was used during backup heating mode due to a bug in the EnergyPlus software. This bug contributes to the low savings for heating fans. The EnergyPlus development team has been notified about the bug and no resolution has occurred at the time of this publication.

The N/A values for 'Electricity-Heating (incl. backup)' are due to from the absence of electric heating in the dwellings in the baseline. The nonzero electric heating in the upgrade results in an infinite increase in this category's energy consumption for both dwellings. For Dwelling 1, the increase in electric heating is reflected in the 'Utility Bills-Electricity' category. However, since Dwelling 2 requires far fewer heating hours than Dwelling 1, its savings for 'Utility Bills-Electricity' is only slightly negative.

Table 7. Savings in Annual Energy Consumption and Utility Bills for Two Individual Dwelling Test Models

The N/A value for the 'Electricity-Heating (incl. backup)' reflects the fact that each individual dwelling model had 0 electricity consumption for heating in the baseline.

| Dwelling ID                        | 1      | 2       |
|------------------------------------|--------|---------|
| Electricity-Cooling                | 25.6%  | 8.3%    |
| Electricity-Cooling Fans and Pumps | -69.0% | 25.7%   |
| Electricity-Heating (incl. backup) | N/A    | N/A     |
| Electricity-Heating Fans and Pumps | 5.8%   | -361.0% |
| Natural Gas-Heating                | 27.3%  | 79.2%   |
| Site Energy-Total                  | 13.9%  | 20.2%   |
| Utility Bills-Electricity          | -23.5% | -2.3%   |
| Utility Bills-Natural Gas          | 21.6%  | 31.2%   |

## 4.1.2 Single Dwelling Time-Series Results

Time-series results from summer and winter days for both dwelling test models are shown below. Figure 1 shows a slight decrease in energy consumption for Dwelling 1 during most of the summer day. The cooling mode of the ASHP is only slightly more efficient than the baseline AC in Dwelling 1, and the cooling fan in the upgrade consumes more energy than the baseline because of a slightly larger cooling unit. Additionally, the cooling loads for this day are quite low due to the low temperatures in WI on this day, so there is less potential for savings. In Figure 2 a slight but more significant decrease in total energy is seen for Dwelling 2 during a summer day. This slight decrease in energy consumption is due to the more efficient cooling mode of the ASHP. Unlike Dwelling 1, the size of the cooling unit is the same as baseline.

Figure 1. Dwelling 1 electricity load profile over a summer day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000002_0d99e1371b27558582d86068aa062b8191379a1f47d3068fcd8cd57cf6743edc.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 1 (Wisconsin) electricity demand by end use over a summer day](96414_images/image_000002_0d99e1371b27558582d86068aa062b8191379a1f47d3068fcd8cd57cf6743edc.png)

Figure 1: stacked area chart of average electricity demand (kW, 0 to 1) over a summer day for Dwelling 1, stacked by end use, with a dotted baseline total and dashed outdoor temperature (°F, right axis). Cooling is the largest end use. The total peaks near 0.9 kW at about 16:00 and runs just below the baseline for most of the day. See Table 6 for the dwelling.

Figure 2. Dwelling 2 electricity load profile over a summer day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000003_bd9781efcbe79d9d02c94f10385d1f2094a8d9cf0123625c68211a95912cccee.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 2 (Texas, CZ 2A) electricity demand by end use over a summer day](96414_images/image_000003_bd9781efcbe79d9d02c94f10385d1f2094a8d9cf0123625c68211a95912cccee.png)

Figure 2: stacked area chart of average electricity demand (kW, 0 to 1.2) over a summer day for Dwelling 2 (single-family detached, CZ 2A, Texas), stacked by end use, with a dotted baseline total and dashed outdoor temperature (°F, right axis). Cooling dominates all day. The total climbs from about 0.25 kW overnight to about 1.0 kW near 17:00 and stays slightly below the baseline throughout.

During winter, both Dwelling 1 and Dwelling 2 use natural gas backup systems because outdoor temperatures are below the switchover temperature of 35°F. Figure 3 shows that Dwelling 1 uses natural gas backup until about 16:00, when the temperature rises above 35°F and the ASHP meets the heating load. Some energy appears as ASHP backup in the figure because the fan used during natural gas backup operation requires electricity. Dwelling displays a similar pattern in Figure 4, with the natural gas backup switching on and off as the outdoor temperature fluctuates above and below the switchover temperature of 35°F.

Figure 3. Dwelling 1 electricity load profile over a winter day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000004_5e0443053d6923a23ea629a0b3d8c383b22a57a745a7a907c8e3c0fb5e623a3f.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 1 (Wisconsin, CZ 6A) electricity demand by end use over a winter day](96414_images/image_000004_5e0443053d6923a23ea629a0b3d8c383b22a57a745a7a907c8e3c0fb5e623a3f.png)

Figure 3: stacked area chart of average electricity demand (kW, 0 to 1) over a winter day for Dwelling 1 (single-family detached, CZ 6A, Wisconsin), stacked by end use, with a dotted baseline total and dashed outdoor temperature (°F, right axis). The total tracks the baseline for most of the day, then spikes to about 0.88 kW near 16:00, well above it, when the outdoor temperature peaks.

Figure 4. Dwelling 2 electricity load profile over a winter day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000005_65ee4ad5c8af3ea69b63dad37837d8e522e74902799d815b11f249fe3189c4b6.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area chart of Dwelling 2 (Texas, CZ 2A) electricity demand by end use over a winter day](96414_images/image_000005_65ee4ad5c8af3ea69b63dad37837d8e522e74902799d815b11f249fe3189c4b6.png)

Figure 4: stacked area chart of average electricity demand (kW, 0 to 0.7) over a winter day for Dwelling 2 (single-family detached, CZ 2A, Texas), stacked by end use, with a dotted baseline total and dashed outdoor temperature (°F, right axis). The upgrade total sits above the baseline all day, with three heating blocks reaching about 0.45 kW after midnight, 0.48 kW near 15:00 and 0.57 kW near 22:00.

## 4.2  Stock Energy Impacts

Across the entire stock, including dwellings that are not applicable, this measure upgrade yields a modeled total energy consumption decrease of 9.3%, as shown in Figure 5. Figure 6 presents total energy consumption for only the dwellings applicable to the upgrade. When considering only these dwellings, total savings from the baseline are 16.5%. These savings are driven by a 27.9% decrease in heating energy (including backup heating energy) and a 9.7% decrease in cooling energy from the baseline to the measure upgrade scenario.

Figure 5. Total stock energy consumption for all buildings in the dataset, including those that did not receive the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000006_d8831fe3f0ad34072958da1a2566c9f32fb6ccc2a71ad3305a5ab87cc81a4bdd.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of total stock annual energy consumption by end use and fuel, baseline vs dual fuel heat pump](96414_images/image_000006_d8831fe3f0ad34072958da1a2566c9f32fb6ccc2a71ad3305a5ab87cc81a4bdd.png)

Figure 5: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for the whole stock, one bar each for Baseline and Dual-Fuel Heat Pump, with segments for each end use and fuel. The total falls from 11,784 to 10,687 TBtu. The baseline natural gas heating segment, the largest, is mostly replaced by a smaller heat pump backup natural gas segment.

Figure 6. Total energy consumption for dwellings that are applicable to the measure upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000007_c019cfbc5f09d69647b0260c9383948a8a92acfc4a8e5d84d585b2c8692ab59d.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy consumption for applicable dwellings, baseline vs dual fuel heat pump](96414_images/image_000007_c019cfbc5f09d69647b0260c9383948a8a92acfc4a8e5d84d585b2c8692ab59d.png)

Figure 6: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for dwellings the upgrade applies to, one bar each for Baseline and Dual-Fuel Heat Pump, with segments for each end use and fuel. The total falls from 6,664 to 5,567 TBtu. Natural gas heating dominates the baseline bar; heat pump backup natural gas is the largest segment after the upgrade.

Figure 7 shows the same consumption as Figure 6 but sorted by baseline heating fuel. Most absolute savings occur in dwellings with natural gas as the original fuel, where annual energy decreases by 17.4%. Households using fuel oil see their total energy decrease by 22.2%, while those using propane see a total energy decrease of 1.5%.

Figure 7. Total energy consumption by dwellings that are applicable to the upgrade, sorted by baseline heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000008_5327cce2aff3415e86bcd096f8e4a227a20c5e31542e74b31ed20a2165e96af7.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy consumption for applicable dwellings by baseline heating fuel](96414_images/image_000008_5327cce2aff3415e86bcd096f8e4a227a20c5e31542e74b31ed20a2165e96af7.png)

Figure 7: four panels of stacked bars, one per baseline heating fuel (Electricity, Fuel Oil, Natural Gas, Propane), each comparing Baseline with Dual-Fuel Heat Pump in annual energy consumption (TBtu, 0 to 6,000), segmented by end use and fuel. Natural gas homes dominate: 6,041 TBtu falls to 4,987. Electricity goes from 522 to 501, fuel oil from 81 to 63 and propane from 20 to 17.

Figure 8 presents annual total energy consumption sorted by Building America climate zone. The greatest savings occurs in the Cold and Mixed-Humid climates, with 495 TBtu (15.1%) and 364 TBtu (19.6%) savings, respectively, from the dual fuel system upgrade. Percent savings decrease in warmer climate zones because homes require less heating energy. Savings are also minimal in the Very Cold climate zone, as fewer heating hours occur above the switchover temperature of 35°F, resulting in less use of the efficient electric ASHP.

Figure 8. Total energy consumption by dwellings that are applicable to the upgrade, sorted by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000009_edf1b556e9145cba3e3621d5dfab36060ce1d01b1b61ea87471a3da946398c83.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual energy consumption for applicable dwellings by Building America climate zone](96414_images/image_000009_edf1b556e9145cba3e3621d5dfab36060ce1d01b1b61ea87471a3da946398c83.png)

Figure 8: eight panels of stacked bars, one per Building America climate zone, each comparing Baseline with Dual-Fuel Heat Pump in annual energy consumption (TBtu, 0 to about 3,300), segmented by end use and fuel. Cold is the largest, falling from 3,273 to 2,778 TBtu; Mixed-Humid falls from 1,853 to 1,489. Hot-Dry, Hot-Humid and Marine are each under 600 TBtu, and Subarctic rounds to zero.

## 4.3  Stock Energy Utility Bill Impacts

Figure 9 shows the average energy utility bill costs per dwelling for households that received the dual fuel heating system upgrade (labeled as 'Upgrade 2' in the figure). On average, utility bill costs are slightly lower with the upgrade, with higher electricity utility bills but lower natural gas and other fossil fuel utility bills. Generally, natural gas is cheaper per unit energy than electricity; therefore, the dual fuel heating system results in lower utility bills than the cold climate ASHP, which is also modeled in ResStock 2025 Release 1.

Figure 9. Average energy utility bill costs per dwelling of applied households

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000010_e6db175e387ebaf4dd85d7fa5ac12720c22266045ad642e068019bdb32e841cf.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bars of average annual utility bills per dwelling by fuel, baseline vs dual fuel heat pump](96414_images/image_000010_e6db175e387ebaf4dd85d7fa5ac12720c22266045ad642e068019bdb32e841cf.png)

Figure 9: horizontal grouped bar chart of average annual utility bills per dwelling (USD, 0 to about 2,600) for electricity, natural gas, fuel oil, propane and all fuels, with one bar each for Baseline and Dual Fuel Heat Pump. The electricity bill rises from roughly 1,870 to 1,960 USD, the natural gas bill falls from roughly 520 to 400, and the all-fuels bill falls slightly from about 2,640.

Figure 10 shows the average energy utility bill cost by Building America climate zone. All climate zones have slightly lower average bills. Most climate zones have an increase in the electric bill and a decrease in the natural gas bill.

Figure 10. Average energy utility bill costs for applied households, sorted by Building America climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000011_aeab95ef7d931f5e6c4ea3039814e7bfe42e18ab24b5080f6c72bccfbfebada8.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual utility bills by Building America climate zone and fuel, baseline vs upgrade](96414_images/image_000011_aeab95ef7d931f5e6c4ea3039814e7bfe42e18ab24b5080f6c72bccfbfebada8.png)

Figure 10: horizontal stacked bar chart of average annual utility bills (USD, 0 to about 4,700) by Building America climate zone, a Baseline and a Dual Fuel Heat Pump bar per zone, with segments for electricity, natural gas, fuel oil and propane bills. Subarctic is highest at about 4,650 USD, mostly fuel oil; the other zones fall between about 2,100 and 3,000 USD, with the upgrade bar slightly shorter.

## 4.4  Electrical Panel Constraints

Figure 11 shows the distribution of modeled panel constraints overall (see 'all' column) and by baseline heating fuel. It is estimated that 8.0% of dwellings upgrading to the typical cold climate heat pump face either a breaker space or a capacity constraint (or both), while 98.0% have no constraints. Most dwellings that face a panel constraint are those that do not have electricity as their baseline heating fuel (i.e., fossil fuel heated dwellings).

All post-upgrade constraint statistics include a minute fraction of homes that are already capacity-constrained in the baseline. Prior to the upgrade, 2.3% of the existing panels are estimated to already be over-capacity, which is possible as the capacity constraint is estimated based on code. In contrast, no existing panel is space-constrained, which makes sense as it is physically impossible to connect more loads than there is space. Capacity constraints in the existing stock are due in part to the uncertainty associated with the modeling process, where the prediction of the panel size is not based on the presence of all major electric appliances. However, it is important to recognize that this level of uncertainty applies to all panel results, including those that look reasonable. Hence, the capacity-constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on. During the Dual Fuel Heat Pump upgrade, any homes already constrained before the upgrade will likely need to address their capacity issue in order to be permitted by code to connect a new load to the panel, whether the upgrade is making the constraint worse or not. Thus, the post-upgrade constraint statistics can be attributed entirely to the upgrade. Users are encouraged to alternatively analyze the constraint outcomes by excluding homes whose pre-existing capacity constraint is not worsened by the upgrade.

Figure 11. Distribution of modeled panel constraints by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000012_82df624e6af1e97d1e9ed174b7e5acd0cf2588ff1aa3913dd3797626ca19796d.png
     method: vision-description
     described: 2026-11-11 -->

![100% stacked columns of electrical panel constraint type by baseline heating fuel after the upgrade](96414_images/image_000012_82df624e6af1e97d1e9ed174b7e5acd0cf2588ff1aa3913dd3797626ca19796d.png)

Figure 11: 100% stacked column chart of the share of dwelling units by panel constraint type after the Dual Fuel Heating System upgrade, with columns for All, Electricity, Natural Gas, Fuel Oil, Propane, Wood, Other Fuel and Null. Segments are no constraint, capacity only, space only, and both. In the All column 92.0% have no constraint and 5.1% are capacity constrained only.

Figure 12 and Figure 13 show the modeled state-level distribution of homes that become capacity-constrained and space-constrained, respectively, by state post-upgrade. Figure 14 shows the distribution that is constrained overall based on either capacity or space. Capacity constraints range from 1.4% in Alaska to 13.9% in Kansas. Generally, this trend follows that higher capacity constraints occur during the utilization of the heat pump mode of the system at lowest temperatures possible (greater than 35°F, but not much higher). For very cold climates, the capacity constraint is not as large because those dwellings will utilize the natural gas furnace. Space constraints range from 0.3% in Florida to 7.7% in Wyoming. These space constraint trends follow which states likely have more electric appliances in baseline (e.g., electric heaters or water heaters).

Figure 12. Modeled percent of homes with an electrical panel capacity constraint by state after application of upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000013_5b6c3633bb4eff664a44e23a426dfc95c7bdb64af885cafad8ef1b4f0abebf23.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of the percent of dwelling units with electrical panel capacity constraints by state](96414_images/image_000013_5b6c3633bb4eff664a44e23a426dfc95c7bdb64af885cafad8ef1b4f0abebf23.png)

Figure 12: choropleth map of the United States, with Alaska and Hawaii inset, shading each state by the percent of dwelling units with an electrical panel capacity constraint after the Dual Fuel Heating System upgrade; states are labelled with values. The colour scale runs from 1.4% to 13.9%. The darkest states are in the central Plains, and Alaska is the lightest at 1.4%.

Figure 13. Modeled percent of homes with an electrical panel space constraint by state after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000014_7b4738bb091c2e06e587308ad85f5b076a8bef061ea30c039a3abc07d87309e5.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of the percent of dwelling units with electrical panel space constraints by state](96414_images/image_000014_7b4738bb091c2e06e587308ad85f5b076a8bef061ea30c039a3abc07d87309e5.png)

Figure 13: choropleth map of the United States, with Alaska and Hawaii inset, shading each state by the percent of dwelling units with an electrical panel space constraint after the Dual Fuel Heating System upgrade; states are labelled with values. The colour scale tops out at 7.7%. The darkest states are in the northern Rockies and northern Plains; most southern and central states are a few percent or less.

Figure 14. Modeled percent of homes with an electrical panel constraint (capacity or space) by state after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96414.yaml
     source: 96414_images/image_000015_71556d393875b3ba8ef5ea720ed431310b50cb4b8485f612914b11edcb06204b.png
     method: vision-description
     described: 2026-11-11 -->

![Choropleth map of the percent of dwelling units with a panel capacity and/or space constraint by state](96414_images/image_000015_71556d393875b3ba8ef5ea720ed431310b50cb4b8485f612914b11edcb06204b.png)

Figure 14: choropleth map of the United States, with Alaska and Hawaii inset, shading each state by the percent of dwelling units with an electrical panel capacity and/or space constraint after the Dual Fuel Heating System upgrade; states are labelled with values. The colour scale runs from 3.1% to 16.4%. The darkest states are in the central and northern Plains, combining the patterns of Figures 12 and 13.

## References

- Air Conditioning Contractors of America. 2016. Manual J: Residential Load Calculation. 8th ed. Arlington, VA: ACCA.
- -. 2014. Manual S: Residential Equipment Selection. 2nd ed. Arlington, VA: ACCA.
- Air Source Heat Pump Collaborative. 2023. How a dual fuel heat pump system with natural gas backup balances emissions reduction with savings. . June 30. Accessed May 6, 2025. https://www.mnashp.org/how-dual-fuel-heat-pump-system-natural-gas-backup-balances-emissions-reduction-savings.
- Armstrong, Sean, Emily Higbee, Dylan Anderson, and Diane, Kabat, Tom Bailey. 2022. A Pocket Guide to All-Electric Retrofits of Single-Family Homes. PDF Guide, Arcata, CA: Redwood Energy. Accessed March 31, 2026. https://www.redwoodenergy.net/research/a-pocket-guide-to-all-electric-retrofits-of-single-family-homes.
- ASHRAE. 2022. ANSI/ASHRAE Standard-2022: Method of Testing for Annual Fuel Utilization Efficiency of Residential Central Furnaces and Boilers. Standard, Atlanta, GA: ASHRAE.
- Department of Energy. 2025. "Appendix M1 to Subpart B of Part 430, Title 10." Code of Federal Regulations. January 7. Accessed May 6, 2025. https://www.ecfr.gov/current/title-10/chapter-II/subchapter-D/part-430/subpart-
- B/appendix-Appendix%20M1%20to%20Subpart%20B%20of%20Part%20430.
- Lennox. 2016. Dual-fuel: one system with many advantages. November 22. Accessed May 6, 2025. https://www.lennox.com/residential/lennox-life/product-highlights/dual-fuel-one-system-with-many-advantages.
- National Fire Protection Association. 2023. National Electrical Code, Article 220, NFPA 70. Standard, Quincy, MA: NFPA.
- North NJ HVAC. 2025. Minimum Afue Rating for a Furnace: Federal Standards and Practical Guidance. October. Accessed March 31, 2026. https://northnjhvac.com/minimum-afue-furnace-federal-standards-practical-guidance/.
- Praprost, Marlena, Philip White, Amy Allen, Yingli Lou, Florian Antretter, Andrew Parker, Anthony Fontanini, Jeff Maguire, and Laruen Klun. 2026. Assessing the Impacts of Geothermal Heat Pumps on the U.S. Residential and Commercial Building Stock. Technical Report, Golden, CO: National Laboratory of the Rockies.
- Reyna, Janet, Anthony Fontanini, Elaina Present, Lixi Liu, Rajendra Adhikari, Carlo Bianchi, Jes Brossman, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Technical Report, Golden, CO: National Laboratory of the Rockies.
- U.S. Energy Information Administration. 2022. 2020 RECS Survey Data. Accessed 06 30, 2025. https://www.eia.gov/consumption/residential/data/2020/.
