<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96634.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96634.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96634.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Natural Gas Furnace 95% AFUE

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Natural Gas Furnace 95% AFUE

Katelyn Stenger, Lixi Liu, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96634 May 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Natural Gas Furnace 95% AFUE

Katelyn Stenger, Lixi Liu, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung

National Laboratory of the Rockies

## Suggested Citation

Stenger, Katelyn, Lixi Liu, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung. 2026. ResStock Measure Documentation: Natural Gas Furnace 95% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96634. https://www.nlr.gov/docs/fy26osti/96634.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-96634 May 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals for their contributions. Asa Foss and Gretchen Maia of the U.S. Department of Energy (DOE) oversaw the research. Helpful and significant project contributions came from Rajendra Adhikari and many others of the National Laboratory of the Rockies (NLR).

Author contributions: Katelyn Stenger developed the methodology and conducted data acquisition, analysis, interpretation, writing, and revisions of the report. Lixi Liu and Philip White conducted writing and analysis. Andrew Parker conceptualized the overall design of the research question, applicability of the upgrade, administered the project and resources, and supervised. Jeff Maguire and Joe Robertson conducted data interpretation, methodology refinement, and revisions. Sinoun Phoung conducted data analysis and visualization.

## List of Acronyms

| ACCA   | Air Conditioning Contractors of America                                   |
|--------|---------------------------------------------------------------------------|
| AFUE   | annual fuel utilization efficiency                                        |
| AHRI   | Air-Conditioning, Heating and Refrigeration Institute                     |
| ANSI   | American National Standards Institute                                     |
| ASHP   | air-source heat pump                                                      |
| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |
| DOE    | U.S. Department of Energy                                                 |
| HSPF   | heating seasonal performance factor                                       |
| HVAC   | heating, ventilation, and air conditioning                                |
| SEER   | seasonal energy efficiency ratio                                          |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) upgrades. ' Measures ' refers to retrofits that can be applied to buildings during modeling.

An ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock ™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al, 2022).

This documentation focuses on a single end-use savings shape upgrade -Natural Gas Furnace with 95% Annual Fuel Utilization Efficiency.

## Table of Contents

|     | ResStock 2025 Release 1 Measure Documentation: Natural Gas Furnace ........................................... 1                                                 | ResStock 2025 Release 1 Measure Documentation: Natural Gas Furnace ........................................... 1                                                 |
|-----|------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|     | Upgrade Summary .................................................................................................................................. 1             | Upgrade Summary .................................................................................................................................. 1             |
|   1 | Technology Summary ........................................................................................................................... 2                 | Technology Summary ........................................................................................................................... 2                 |
|     | 1.1                                                                                                                                                              | Introduction to Technology ............................................................................................................ 2                        |
|     | 1.2 Efficiency and System Types .........................................................................................................                        | 1.2 Efficiency and System Types .........................................................................................................                        |
|     | 1.2.1                                                                                                                                                            | Annual Fuel Utilization Efficiency ................................................................................... 2                                         |
|     | 1.2.2                                                                                                                                                            | System Types .................................................................................................................... 3                              |
|     | 1.2.3                                                                                                                                                            | Other Technical Specifications .........................................................................................                                         |
|   2 | 3 Applicability ........................................................................................................................................... 4    | 3 Applicability ........................................................................................................................................... 4    |
|   3 | Modeling Approach ............................................................................................................................... 5              | Modeling Approach ............................................................................................................................... 5              |
|     | 3.1                                                                                                                                                              | Natural Gas Furnace....................................................................................................................... 5                     |
|     | 3.1.1                                                                                                                                                            | ResStock Inputs ................................................................................................................ 5                               |
|     | 3.1.2                                                                                                                                                            | ResStock Inputs for the Natural Gas Furnace ................................................................... 6                                                |
|     | 3.1.3                                                                                                                                                            | Housing Stock Characteristics ..........................................................................................                                         |
|   4 | 6 Results .................................................................................................................................................... 9 | 6 Results .................................................................................................................................................... 9 |
|     | 4.1                                                                                                                                                              | Single Model Results ..................................................................................................................... 9                     |
|     | 4.2                                                                                                                                                              | Aggregated Building Time Series ................................................................................................ 10                              |
| 4.3 | 4.4                                                                                                                                                              | Stock Bill Impacts ........................................................................................................................ 15                   |
|     | 4.5                                                                                                                                                              | Electric Panel Impacts .................................................................................................................. 17                     |
|     | References .................................................................................................................................................. 19 | References .................................................................................................................................................. 19 |

## List of Figures

| Figure 1. Annual energy consumption for an example unit in Massachusetts before and after the upgrade 9 Figure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade ........ 10 3. Annual energy consumption for an example unit in Illinois before and after the upgrade .......... 10   |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure Figure 4. Aggregated daily average energy consumption of baseline                                                                                                                                                                                                                                                      |
| in Colorado ..................................... 11                                                                                                                                                                                                                                                                          |
| Figure 5. Aggregated average power data in Colorado on peak day ........................................................... 11                                                                                                                                                                                                |
| Figure 6. Annual total site energy consumption by fuel type ...................................................................... 12                                                                                                                                                                                         |
| Figure 7. Annual energy consumption by HVAC heating type and fuel end use ....................................... 13                                                                                                                                                                                                          |
| Figure 8. Distribution of annual energy savings per dwelling by HVAC heating efficiency...................... 14                                                                                                                                                                                                              |
| Figure 9. Average annual energy savings per dwelling by HVAC heating efficiency and fuel end use..... 15                                                                                                                                                                                                                      |
| Figure 10. Average annual bill savings by HVAC heating efficiency and bill savings source ................... 16                                                                                                                                                                                                              |
| List of Tables                                                                                                                                                                                                                                                                                                                |
| Table 1. Summarized Apply Logic for 95% AFUE Natural Gas Furnace Upgrade Package ....................... 4 Table 2. ResStock Argument Values for Gas Furnace Upgrade ................................................................... 6                                                                                    |
| Table 3. Percentage of Households by HVAC Heating Type and Efficiency, and U.S. Census Division .... 7                                                                                                                                                                                                                        |
| Table 4. Single Model Types ......................................................................................................................... 9                                                                                                                                                                       |
| Table 5. Annual Bill Savings Per Dwelling by HVAC Heating Efficiency ................................................ 17                                                                                                                                                                                                      |

## ResStock 2025 Release 1 Measure Documentation: Natural Gas Furnace

## Accessing Results

This documentation covers the 'Natural Gas Furnace 95% Annual Fuel Utilization Efficiency (AFUE) ' upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock ™ Open Energy Data Initiative 'End -Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Upgrade Summary

<!-- table recovered from measure_pdfs/96634.pdf p.9
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Upgrade Summary (no caption in the source)
     supersedes the extractor's own table here (values 4e3b50c1e5bb…):
       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('projec t_national'). A search for the real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->

**Upgrade Summary, part 1 of 2**

| Measure Title | Upgrade Description |
|---|---|
| Measure Definition | Replaces existing space-heating equipment with a high-efficiency natural gas furnace (95% AFUE). The upgrade also converts heating fuel to natural gas (if not already) and sets the heating type and fuel to 'Natural Gas Fuel Furnace . ' In cases where the space-heating equipment also provides cooling or air conditioning, like a heat pump, the cooling is removed. |
| Applicability | This upgrade applies to dwellings that have existing ducted systems. No restrictions are placed on prior heating fuel or access to natural gas infrastructure. Applies to dwellings that: • Have ducts, and • Do not use wood, 'other fuel,' or have no primary heating fuel, and • Has stand-alone HVAC (no part of the HVAC is shared with other dwelling units) No restriction is placed on prior heating fuel - homes are converted to natural gas within the upgrade logic. With these applicability constraints, the upgrade applies to 74.3% of the existing dwelling units. |

**Upgrade Summary, part 2 of 2**

| Measure Title | Upgrade Description |
|---|---|
| Not Applicable | This upgrade does not apply to: • Dwellings without ducts • Dwellings with primary heating fuel of wood , other fuel , or none • Dwellings served by shared HVAC systems , including shared heating only, shared cooling only, or both These constraints exclude 25.7% of the dwelling units from receiving this upgrade. |
| Original Release | ResStock 2025 Release 1 |
| Project Configuration File | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |

## 1 Technology Summary

This work examines the technical potential for replacing existing heating systems with natural gas furnaces in homes with air ducts across the U.S. residential building stock. Natural gas furnaces are a type of heating system that combust natural gas to produce hot air. Natural gas furnaces distribute this heat through ducts systems to warm indoor spaces, and compose 47.7% of space heating technologies in the United States. The purpose of this upgrade is to provide a comparison point for futures where residential households adopt natural gas furnaces, in order to estimate potential energy and bill changes.

In cases where the heating system also provides air conditioning, like a heat pump, the air conditioning is removed from the dwelling unit.

## 1.1  Introduction to Technology

Natural gas furnaces are used to heat indoor environments. The natural gas is ignited in the burner, and the flame heats a metal heat exchanger that the exhaust gas flows through. For forced-air systems, the majority of furnaces, a blower fan moves air over the heat exchangers, which warms the air. Forced-air natural gas furnaces use ducts to distribute heat, while combustion exhaust is vented outside.

## 1.2  Efficiency and System Types

Efficiency rated by annual fuel utilization efficiency (AFUE), capacity, and system types are key features of natural gas furnaces. Other technical upgrades are important to the function and performance of natural gas furnaces as well.

## 1.2.1 Annual Fuel Utilization Efficiency

AFUE is the standard rated efficiency for how efficiently a furnace converts fuel into heat at rated conditions. The higher the AFUE rating, the more efficient the system is at converting fuel into usable heat. Energy lost through exhaust gases, radiation, and other components decreases efficiency.

AFUE is the total annual heat output divided by the total annual fuel input -on a scale of 0% to 100%. Note that unlike SEER2 and HSPF2, 1  AFUE does not include the electricity used by the air handler blower, combustion blower, ignition system, or controls. ANSI/ASHRAE 103-2022 provides a procedure for determining AFUE of residential central furnaces and boilers, which is a test cycle structured to simulate ordinary heating conditions throughout the year -including seasons (ANSI/ASHRAE 2022) .

'Residential furnaces manufactured and distributed in commerce, as defined by 42 U.S.C. 6291(16) must meet the energy conservation standards specified in the Code of Federal Regulations at 10 CFR 430.32,' (DOE 2025). 80% AFUE furnaces are the minimum for non-weatherized gas furnaces (i.e., natural gas and propane) manufactured from 2015 through Dec. 18, 2028. After Dec. 18, 2028, the minimum furnace is 95% AFUE. If an investigator would like to understand equipment standard changes over time, a useful approach could blend data from this study with data from the Propane and Fuel Oil Furnaces upgrade (Stenger, Liu, White, et al. 2025) and Reference Space Heating and Cooling (circa 2025) (Stenger, Liu, Wilson, et al. 2025), both of which model 95% AFUE for propane and heating and cooling minimum, respectively. In this study, we model a 95% AFUE natural gas furnace.

1 SEER stands for seasonal energy efficiency ratio, and HSPF stands for heating seasonal performance factor.

## 1.2.2  System Types

Natural gas furnaces can be condensing or noncondensing (sometimes called conventional). Condensing furnaces have high-efficiency units that have a second heat exchanger used to recover latent heat from flue gases and can reach an AFUE between 90% and 99%, according to the Air-Conditioning, Heating and Refrigeration Institute (AHRI) (AHRI 2025). A secondary heat exchanger condenses hot exhaust gases -extracting more remaining heat -resulting in a condensate and requiring a condensate drain line as well as a condensate pump if a floor drain is not available nearby. Condensing furnaces exhaust at lower temperatures of around 100° -150°F and mostly vent horizontally through polyvinyl chloride (PVC) ductwork as opposed to a metal vertical vent commonly used for noncondensing furnaces. Noncondensing furnaces often have an AFUE up to 80% and do not have a secondary heat exchanger, yielding exhaust that leaves at high temperatures -up to 350°F. Since noncondensing furnaces have steel vertical vents, it is important to avoid any condensation of the flue gas in the vent because the condensate is slightly acidic and can corrode the vent over time. A noncondensing furnace often has a lower upfront cost (because of fewer components), but higher operating costs (because of lower efficiencies). In this study, we model condensing furnaces as an upgrade.

## 1.2.3 Other Technical Specifications

A prerequisite for natural gas furnaces is the access to natural gas distribution. In this upgrade, we assume that natural gas is available to homes regardless of prior heating fuel, geography, or other physical infrastructures.

## 2 Applicability

This upgrade applies only to dwellings with existing ducted systems. The choice to apply this upgrade to homes without current access to natural gas was made to evaluate the theoretical impacts of switching to this fuel. Whether or not installing new gas distribution to supply existing homes is financially or technically feasible is outside the scope of this document.

However, this upgrade could be used as part of an analysis into the financial viability of installing new gas distribution and the benefits-costs to households. The upgrade replaces the existing heating system with a 95% AFUE natural gas furnace. If a dwelling unit that has a heating system that also provides air conditioning, like a heat pump, the air conditioning is removed as part of the upgrade. No changes to infiltration are assumed as part of the flue removal or installation process.

Approximately 74.3% of the residential building stock meets the conditions for this upgrade. Details on the application logic are in Table 1.

Table 1. Summarized Apply Logic for 95% AFUE Natural Gas Furnace Upgrade Package

<!-- table recovered from measure_pdfs/96634.pdf p.12
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values 4bcedaee1217…):
       The extractor merged the first two data rows into one: HVAC Has Ducts read 'Yes No', the upgrade column 'Yes No' and Stock Saturation '74.3% 12.1%' in single cells. In the PDF they are two rows (ducts Yes: upgraded, 74.3%; ducts No: not upgraded, 12.1%). Merged cells in the first two columns are repeated. -->

| Heating Fuel | HVAC Shared Efficiencies | HVAC Has Ducts | Upgrade to Natural Gas Furnace | Stock Saturation (%) |
|---|---|---|---|---|
| Natural Gas, Electricity, Fuel Oil, Propane | None | Yes | Yes | 74.3% |
| Natural Gas, Electricity, Fuel Oil, Propane | None | No | No | 12.1% |
| Natural Gas, Electricity, Fuel Oil, Propane | HVAC is shared | All options | No | 10.9% |
| Other Fuel, Wood, None | All options | All options | No | 2.7% |

## 3 Modeling Approach

This section outlines how a universal natural gas furnace upgrade is modeled in ResStock using the OpenStudio-HPXML workflow. In this scenario, every dwelling unit with a ducted heating system is assigned a natural gas furnace, regardless of its original heating system. ResStock uses probabilistic sampling logic based on national housing stock data to assign each dwelling unit a set of baseline building characteristics, including existing heating fuel, system type, and duct configuration. For this upgrade, the workflow overrides the existing heating system and fuel type with a centrally defined natural gas furnace characterized by a specified AFUE. The furnace is modeled as a forced-air system with ducts, and the energy performance is governed by its AFUE rating, which reflects seasonal fuel-to-heat conversion efficiency. The model assumes consistent operation patterns across households and scales furnace capacity based on heating load requirements determined by building envelope characteristics and climate zone. While equipment brand and installation quality are not modeled explicitly, the total heating energy demand and fuel consumption are recalculated to reflect the standardized furnace and fuel use. This upgrade represents a scenario where dwellings with ducted systems could convert to natural gas furnaces, allowing for assessment of energy and infrastructure implications at scale.

The probability distributions are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio ®  and EnergyPlus ®  through the use of an HPXML file (HPXML 2025). For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found here. Assumptions about the air-source heat pump (ASHP) upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML upgrade.

## 3.1  Natural Gas Furnace

In ResStock, building characteristics are translated to OpenStudio-HPXML parameters. Upgrades, such as switching all ducted homes to natural gas furnaces, are modeled as changes to baseline building characteristics. This section outlines the technical details of how a universal natural gas furnace upgrade is implemented in the ResStock workflow.

## 3.1.1  ResStock Inputs

This scenario assumes every household with existing ductwork receives a natural gas furnace, regardless of its original fuel type. The upgrade logic identifies all ducted homes and overrides their baseline heating system with a natural gas forced-air furnace of a defined AFUE, typically representing a modern, high-efficiency unit. The change is reflected in the OpenStudio-HPXML model via updates to fuel type, heating system type, and efficiency parameters. Heating capacity is sized based on Air Conditioning Contractors of America (ACCA) Manual J (ACCA 2016) and Manual S (ACCA 2014) calculations for the respective climate zone and building envelope. The model presumes standard furnace operation and does not include installation-specific variation, instead relying on the AFUE to govern thermal performance. This upgrade scenario enables simulation of the broad-scale impact of transitioning ducted homes to a single fossil fuel heating pathway, including effects on energy use and utility bills.

## 3.1.2 ResStock Inputs for the Natural Gas Furnace

A central natural gas furnace combusts natural gas to heat indoor air, distributing it via the home's duct system. In HPXML, each furnace is represented under :

'/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem , ' with type 'Furnace,' and a 95% AFUE, as shown in Table 2.

Table 2. ResStock Argument Values for Gas Furnace Upgrade

| ResStock Argument                   | Value                          | Units    |
|-------------------------------------|--------------------------------|----------|
| Heating System Type                 | Furnace                        | -        |
| Heating System Pilot Light Capacity | 0                              | Btu/hr   |
| Heating System Fuel                 | Natural Gas, Propane, Fuel Oil | -        |
| Annual Heating Efficiency           | 0.95                           | AFUE     |
| Fraction Heating Load Served        | 1                              | Fraction |

OpenStudio-HPXML maps these fields to an OpenStudio Furnace object, setting capacity, efficiency, distribution, and fan characteristics. Following is the input schema support, both required and optional fields.

## 3.1.3 Housing Stock Characteristics

HVAC heating types and efficiencies are key characteristics of the housing stock for this upgrade, as seen in Table 3.

Table 3. Percentage of Households by HVAC Heating Type and Efficiency, and U.S. Census Division

<!-- table recovered from measure_pdfs/96634.pdf p.15
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values 2c1a04373181…):
     and its continuation grid(s) (values b2f5bdf4eabe…):
       The table runs over pages 15 and 16 and was extracted as two grids. Every value is right, but eight row labels are not: words wrapped onto a label's last line were dropped or moved to the next row ('Furnace Electricity MSHP' for 'Electricity MSHP', 'Heating Propane Fuel Boiler' for 'Propane Fuel Boiler', 'Fuel Oil Fuel Wall/Floor' without 'Furnace'). Labels are restored from the page; the values are the extractor's own, compared with pages 15 and 16. Split into one sub-table per fuel so no group is cut mid-row. -->

Columns are U.S. Census Divisions; each value is the share of all U.S. households.

**Electricity**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Electricity ASHP | 1% | 2% | 1% | 1% | 0% | 1% | 8% | 1% | 3% |
| Electricity Baseboard | 1% | <1% | 1% | <1% | <1% | 2% | 1% | <1% | 1% |
| Electricity Electric Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Electricity Electric Furnace | 1% | 1% | <1% | 1% | <1% | 1% | 5% | 1% | 3% |
| Electricity Electric Wall Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Electricity MSHP | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Electricity Shared Heating | 1% | <1% | 1% | <1% | <1% | 1% | 1% | <1% | 1% |

**Fuel oil**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Fuel Oil Fuel Boiler | <1% | <1% | 1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Fuel Oil Fuel Furnace | <1% | <1% | 1% | <1% | 1% | <1% | <1% | <1% | <1% |
| Fuel Oil Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | - |
| Fuel Oil Shared Heating | <1% | - | <1% | - | <1% | <1% | <1% | - | <1% |

**Natural gas**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Natural Gas Fuel Boiler | <1% | <1% | 1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Natural Gas Fuel Furnace | 9% | 2% | 4% | 4% | 1% | 6% | 4% | 4% | 4% |
| Natural Gas Fuel Wall/Floor Furnace | <1% | <1% | 1% | <1% | <1% | 1% | <1% | <1% | <1% |
| Natural Gas Shared Heating | 1% | <1% | 2% | <1% | 1% | 1% | <1% | <1% | <1% |

**Propane**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Propane Fuel Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Propane Fuel Furnace | 1% | <1% | <1% | <1% | <1% | <1% | 1% | 1% | <1% |
| Propane Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Propane Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |

**Other fuel, none, and total**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Other Fuel Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Other Fuel Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Other Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Other Fuel Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| None | <1% | <1% | <1% | <1% | <1% | 1% | <1% | <1% | <1% |
| Total % of Housing Stock | 15% | 6% | 13% | 7% | 5% | 14% | 20% | 7% | 12% |

Natural gas is common across each census division. Electricity is most prevalent in the South Atlantic, accounting for nearly 14.5% of the U.S. housing stock. Fuel oil is more prevalent in New England and the Middle Atlantic census divisions, which have historically used fuel oil in older and more rural buildings. Propane is used less frequently but is evenly distributed across the U.S. housing st ock, as it is primarily used in more rural areas that don't have access to natural gas service.

## 4 Results

This section describes results from the 550,000 simulations.

## 4.1  Single Model Results

This section analyzes three example dwellings that received upgrades. The upgrades had the following building characteristics, shown in Table 4.

Table 4. Single Model Types

| Building Geometry         | IECC Climate Zone, 2004   | State   | Heating Type   | HVAC Heating Efficiency   |
|---------------------------|---------------------------|---------|----------------|---------------------------|
| Single-Family Detached    | 5A                        | MA      | Fuel Oil       | Fuel Boiler, 76% AFUE     |
| Multifamily With 5+ Units | 3A                        | GA      | Electricity    | ASHP, SEER 13, 7.7 HSPF   |
| Single-Family Detached    | 4A                        | IL      | Natural Gas    | Fuel Furnace, 60% AFUE    |

This section focuses on the percentage energy reduction achieved by the upgrade. The annual energy consumption of the dwellings before and after the upgrades are shown below.

Figure 1. Annual energy consumption for an example unit in Massachusetts before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000002_fc94f6d2961dc20abb2efe868d6d919ddf2c6404c651d8e8b3bac755c71d5934.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for a Massachusetts example unit, baseline vs natural gas furnace](96634_images/image_000002_fc94f6d2961dc20abb2efe868d6d919ddf2c6404c651d8e8b3bac755c71d5934.png)

Figure 1: horizontal stacked bar chart for an example dwelling in Massachusetts (Climate Zone 5A). X-axis is annual energy consumption in MBtu, 0 to 160; bars are Baseline and Natural Gas Furnace, stacked by Others (all fuels), natural gas heating, heating fans and pumps, cooling, and cooling fans and pumps. Baseline is 139.1 MBtu of Others; after the upgrade Others falls to 61.9 and natural gas heating adds 77.5, leaving the total nearly unchanged.

Figure 1 shows a slight increase in energy consumption, from 146.9 MBtu in the baseline to 147.6 MBtu after receiving a natural gas furnace, showing how fuel switching from fuel oil to natural gas can have a small effect on annual energy consumption.

Figure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000003_0f37c04b570b9d9c2ab1637700aef6547162dfafeaf8c541f4d894e9f2583acd.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for a Georgia example unit, baseline vs natural gas furnace](96634_images/image_000003_0f37c04b570b9d9c2ab1637700aef6547162dfafeaf8c541f4d894e9f2583acd.png)

Figure 2: horizontal stacked bar chart for an example dwelling in Georgia (Climate Zone 3A). X-axis is annual energy consumption in MBtu, 0 to 7, with the same end-use series as Figure 1. Baseline shows 3.1 MBtu of Others, 2.6 of cooling and 0.6 of cooling fans; with the natural gas furnace, Others is 2.2 and natural gas heating 1.4, and cooling is gone, so the total falls by roughly 40%.

In Figure 2, cooling is removed from the dwelling entirely after the upgrade because the original heating system is a heat pump, consuming 2.6 MBtu in the baseline and 0 after the upgrade. The removal of cooling when dwellings use heat pump technologies to heat and cool is a limitation of this methodology, discussed in later sections as well.

Figure 3. Annual energy consumption for an example unit in Illinois before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000004_2c3b121e9c2ef0367fa54f730d30f013447b6cc26b593c0ce3e2d6ed6880d74c.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for an Illinois example unit, baseline vs natural gas furnace](96634_images/image_000004_2c3b121e9c2ef0367fa54f730d30f013447b6cc26b593c0ce3e2d6ed6880d74c.png)

Figure 3: horizontal stacked bar chart for an example dwelling in Illinois (Climate Zone 4A). X-axis is annual energy consumption in MBtu, 0 to 140, with the same end-use series as Figure 1. Others is 27.2 MBtu in both bars; natural gas heating is the largest segment and shrinks with the upgrade, taking the total from about 123 to about 94 MBtu. Heating fan energy falls from 1.3 to 1.0.

The application of the upgrade shown in Figure 3 represents a significant amount of savings in a dwelling heated with a 60% AFUE fuel furnace. Before the upgrade, the dwelling consumed 122.8 MBtu and dropped to 93.8 MBtu after the upgrade, where the majority of energy savings are sourced from natural gas heating.

## 4.2  Aggregated Building Time Series

Colorado is selected as a case study to analyze the aggregated time-series data. Out of all national dwelling units, 1.7% are in Colorado. Figure 4 presents the aggregated average daily baseline energy consumption in Colorado, with February 20 identified as the day with the highest energy use. To further explore this peak, Figure 5 examines the aggregated average power on February 20 in Colorado, comparing conditions before and after the upgrade.

Figure 4. Aggregated daily average energy consumption of baseline in Colorado

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000005_2f942984f8e823946083ad7afdd8eb82c8845623b41b889dcf9f600f6740bdf6.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of daily aggregated average energy consumption across 2018 for the Colorado baseline](96634_images/image_000005_2f942984f8e823946083ad7afdd8eb82c8845623b41b889dcf9f600f6740bdf6.png)

Figure 4: line chart of daily aggregated average energy consumption (kBtu, 0 to 800) over January to December 2018 for the baseline in Colorado. Consumption is highest and most variable in winter, peaking near 780 kBtu in late February, falls through spring to a flat summer floor of roughly 110 kBtu from June to September, then rises again from October to about 700 kBtu by late December.

Figure 5 shows that the upgrade scenario consistently results in lower power demand throughout the day compared to the baseline.

Figure 5. Aggregated average power data in Colorado on peak day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000006_fcc83a9461cbf269da6e1392c33758c97c6f33007914c00b5740457e8115a1d2.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of aggregated average power on the Colorado peak day, baseline vs upgrade](96634_images/image_000006_fcc83a9461cbf269da6e1392c33758c97c6f33007914c00b5740457e8115a1d2.png)

Figure 5: line chart of aggregated average power (kW, about 6 to 13) over the 24 hours of February 20, 2018, the peak day in Colorado, with one line each for Baseline and Upgrade. Both follow the same shape: a morning peak near 07:00 (about 12.9 kW baseline, 11.9 kW upgrade), a trough near 15:00 (about 7.0 and 6.5 kW) and an evening plateau near 9 kW. The upgrade line stays below the baseline all day.

## 4.3  Stock Energy Impacts

Out of 550,000 model building simulations (i.e., models), 408,800 models are applicable for the natural gas fuel furnace upgrade (74.3%), representing the 139,647,020 dwellings from American Community Survey's 2021, 5 -year estimate of U.S. households (not including territories).

For the applicable models, the total baseline consumption is 2.85 trillion kWh per year, and after the natural gas furnace upgrade, the total consumption is 2.67 trillion kWh per year, a 6.3% savings.

Figure 6. Annual total site energy consumption by fuel type

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000007_64d1e0add196fd28011977ea29d0d6243c7dca0de53fdae88cc7a2293ab6350d.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of annual site energy by fuel type, baseline vs natural gas furnace](96634_images/image_000007_64d1e0add196fd28011977ea29d0d6243c7dca0de53fdae88cc7a2293ab6350d.png)

Figure 6: horizontal grouped bar chart of stock-wide fuel totals (kWh, 0 to 3T) for Baseline and Natural Gas Furnace, with rows for electricity, natural gas, propane, fuel oil, electricity generation and total site energy. Electricity falls from about 1.35T to 1.0T kWh and natural gas rises from about 1.25T to 1.63T; propane and fuel oil drop to near zero. Total site energy falls from roughly 2.85T to 2.67T kWh.

For the U.S. housing stock, total site energy consumption changes across heating fuels after a 95% AFUE natural gas furnace upgrade, with an increase of 0.38 trillion kWh from natural gas energy consumption and a decrease of 0.33 trillion kWh from electricity, as shown in Figure 6. Gaining more clarity on fuel type changes, Figure 7 shows the energy savings by heating type and fuel end use.

Figure 7. Annual energy consumption by HVAC heating type and fuel end use

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000008_4b9a06b1e2a72258941d2544723a9e62992b7a3a903356379f814ed027821d99.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of all-fuel end-use savings by HVAC heating type for the natural gas furnace upgrade](96634_images/image_000008_4b9a06b1e2a72258941d2544723a9e62992b7a3a903356379f814ed027821d99.png)

Figure 7: horizontal stacked bar chart of all-fuels end-use savings (kWh, about -200B to 330B) for three HVAC heating types: Ducted Heat Pump, Ducted Heating and Non-Ducted Heating. Segments are end use by fuel; heating end uses dominate, and negative segments are added natural gas heating. Ducted Heating is the widest bar, from about -185B to +330B kWh; Ducted Heat Pump also shows cooling electricity savings; Non-Ducted Heating is small.

Figure 7 demonstrates a mixed effect for energy savings, where heating for natural gas increases (i.e., negative energy savings) by 157 billion kWh in ducted heat pumps, 185 billion kWh in ducted heating, and 38 billion kWh in non-ducted heating.

The modeling approach also removes cooling for dwellings heated with ducted heat pumps -as shown by the 87.5 billion kWh in energy savings from electricity for cooling. The distribution of annual energy savings per dwelling are shown in Figure 8.

Figure 8. Distribution of annual energy savings per dwelling by HVAC heating efficiency

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000009_4efe82ee84d13fb9c941435315e74fef712915c2a481212f228817efdffa0ecd.png
     method: vision-description
     described: 2026-11-11 -->

![Violin and box plots of annual site energy savings per dwelling by HVAC heating efficiency](96634_images/image_000009_4efe82ee84d13fb9c941435315e74fef712915c2a481212f228817efdffa0ecd.png)

Figure 8: violin plots with box plots of site energy savings per dwelling (kWh, about -40k to 50k), one row per baseline HVAC heating efficiency, each labelled with its model count (n=4075 for ASHP SEER 10 up to n=134906 for Fuel Furnace 80% AFUE). Fuel Furnace 60% AFUE has the highest median, near 10k kWh; Fuel Furnace 92.5% AFUE and the electric resistance systems cluster near zero. Model counts match Table 5.

Upgrading fuel furnace efficiency when lower than 95% AFUE yields energy savings, where dwellings with 60% AFUE fuel furnaces can save up to 30,800 kWh annually (i.e., upper fence of box plot), as shown in Figure 8. In contrast, ASHPs show a mixed effect for energy savings, where more efficient ASHPs -like ASHP, SEER 15, 7.7 HSPF -have a median of 1,178 kWh energy savings and as much as a 9,289 kWh increase in energy (i.e., lower fence of box plot).

In other words, energy use can increase among dwellings with ASHPs, even with the removal of cooling as a service, after the transition from ASHP to natural gas furnace. In addition, boilers and wall/floor furnaces demonstrate a range of mixed effects on annual energy savings per dwelling. To better understand average changes, Figure 9 shows average energy savings by HVAC heating efficiency, end use, and fuel type.

Figure 9. Average annual energy savings per dwelling by HVAC heating efficiency and fuel end use

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000010_05cf11f9dd431519ce502f19da7b13dfe5814c0aacd3ac9091f006adefcd999b.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of average all-fuel end-use savings per dwelling by HVAC heating efficiency](96634_images/image_000010_05cf11f9dd431519ce502f19da7b13dfe5814c0aacd3ac9091f006adefcd999b.png)

Figure 9: horizontal stacked bar chart of average all-fuels end-use savings per dwelling (kWh, about -22k to 20k) by baseline HVAC heating efficiency, with segments for each end use and fuel. Heating segments dominate every row; negative segments are the natural gas heating added by the upgrade. Fuel Boiler 90% AFUE is the widest bar, from about -22k to +20k kWh. The three ASHP rows also show cooling electricity savings.

As shown in Figure 9, natural gas heating results in negative energy savings (i.e., energy consumption increases). Interestingly, boilers, wall/floor furnaces, ASHPs, and electric baseboard heating demonstrate the mixed effect of energy savings after the upgrade -on average, 90% AFUE fuel boilers (1,934 kWh), 100% efficiency electric baseboard (1,633 kWh), 100% AFUE electric boiler (1,142 kWh), and 100% AFUE electric wall furnaces (1,572 kWh) show an average annual increase in energy consumption per dwelling. This average increase can be caused by a decrease in energy efficiency and fuel switching to a less efficient site energy (i.e., from electric to natural gas).

## 4.4  Stock Bill Impacts

As previously mentioned, stock bill impacts will be shown considering the reduction in cooling when dwelling upgrade to a natural gas furnace from ASHP. Figure 10 shows the average annual bill savings per dwelling by HVAC heating efficiency and bill savings energy source.

Figure 10. Average annual bill savings by HVAC heating efficiency and bill savings source

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml
     source: 96634_images/image_000011_2f335617f989cf24767aec2c7496f85cbbddf6d9101dd6924f94068a0b9bf02a.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of average annual bill savings by HVAC heating efficiency and fuel](96634_images/image_000011_2f335617f989cf24767aec2c7496f85cbbddf6d9101dd6924f94068a0b9bf02a.png)

Figure 10: horizontal stacked bar chart of average annual bill savings (USD, about -1,200 to 1,900) by baseline HVAC heating efficiency, with segments for electricity, natural gas, fuel oil and propane bills. Negative natural gas segments are the new gas bill. ASHP SEER 10 saves about $1,480 on electricity against about $420 of added gas; Fuel Boiler 90% AFUE has the largest swings, mostly fuel oil savings. See Table 5 for the distribution of net savings.

On average, upgrading a less efficient fuel furnace to a 95% AFUE gas furnace results in bill savings.

Table 5 shows the first quartile (Q1), median, and third quartile (Q3) for annual bill savings per dwelling by HVAC heating efficiency. While ASHPs show annual bill savings depending on the efficiency of the system, these cases have all cooling removed because the ASHP is replaced by a gas furnace, but no air conditioner.

The amount of unmet cooling drastically increases in the upgrade case, as it is assumed that there is not an air conditioner installed along with the gas furnace. As a result, occupants are losing comfort benefits while gaining some utility bill savings.

Table 5. Annual Bill Savings Per Dwelling by HVAC Heating Efficiency

|                                     | Model Count   | Annual Bill Savings ($)   | Annual Bill Savings ($)   | Annual Bill Savings ($)   |
|-------------------------------------|---------------|---------------------------|---------------------------|---------------------------|
| HVAC Heating Efficiency             | (n)           | Q1                        | Median                    | Q3                        |
| ASHP, SEER 10, 6.2 HSPF             | 4,075         | 436                       | 869                       | 1,468                     |
| ASHP, SEER 13, 7.7 HSPF             | 41,976        | 281                       | 572                       | 997                       |
| ASHP, SEER 15, 8.5 HSPF             | 41,081        | 220                       | 471                       | 843                       |
| Fuel Furnace, 60% AFUE              | 1,549         | 170                       | 358                       | 617                       |
| Fuel Furnace, 76% AFUE              | 15,200        | 100                       | 190                       | 330                       |
| Fuel Furnace, 80% AFUE              | 134,906       | 87                        | 164                       | 308                       |
| Fuel Furnace, 92.5% AFUE            | 84,157        | 6                         | 16                        | 30                        |
| Fuel Wall/Floor Furnace, 60% AFUE   | 1,978         | 95                        | 252                       | 669                       |
| Fuel Wall/Floor Furnace, 68% AFUE   | 4,293         | 44                        | 152                       | 449                       |
| Fuel Boiler, 76% AFUE               | 504           | 10                        | 75                        | 274                       |
| Fuel Boiler, 80% AFUE               | 4,020         | (4)                       | 102                       | 454                       |
| Fuel Boiler, 90% AFUE               | 582           | 221                       | 582                       | 1,037                     |
| Electric Boiler, 100% AFUE          | 379           | (2)                       | 122                       | 447                       |
| Electric Furnace, 100% AFUE         | 61,415        | (16)                      | 174                       | 663                       |
| Electric Wall Furnace, 100% AFUE    | 2,023         | 5                         | 154                       | 527                       |
| Electric Baseboard, 100% Efficiency | 10,662        | 4                         | 159                       | 561                       |

## 4.5  Electric Panel Impacts

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025 to assess whether the existing panel has enough capacity or breaker space to accommodate new loads from an energy retrofit. For details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna et al, 2025).

Upgrading to a 95% AFUE natural gas furnace generally has no impact on the electrical panel, as no new electrical loads or circuits are being added. Most homes receiving this measure are replacing an existing fuel furnace. However, for the small fraction of homes previously heated by electrically (e.g., by an electric resistance furnace or a ducted heat pump), this measure can free up panel capacity and breaker space by removing those circuits and loads from the panel.

Any panel constraints appearing in the upgrade results reflect pre-existing conditions, as this measure does not worsen them. 2.3% of the existing panels are estimated to already exceed capacity based on code. Pre-existing capacity constraints are an artifact of the panel modeling process, in which panel service ratings are estimated from selected housing variables rather than detailed inventory data. While anecdotal evidence suggests these constraints can occur in practice -manifesting as flickering lights or tripping breakers -the lack of empirical data prevents us from confirming their prevalence.

## References

ACCA. 2014. Manual S . 2nd edition. Air Conditioning Contractors of America. https://www.acca.org/standards/technical-manuals/manual-s.

ACCA. 2016. Manual J. 8th edition. Air Conditioning Contractors of America. https://www.acca.org/standards/technical-manuals/manual-j.

AHRI. 2025. 'AHRI Certification Directory.' Air Conditioning, Heating, and Refrigeration Institute. https://ahridirectory.org/search/64?searchMode=program.

ANSI/ASHRAE. 2022. ASHRAE 103-2022 - Method of Testing for Annual Fuel Utilization Efficiency of Residential Central Furnaces and Boilers . 103 -2022. January 10. https://webstore.ansi.org/standards/ashrae/ansiashrae1032022?gad\_source=1&amp;gad\_campaignid= 1042027569&amp;gbraid=0AAAAAD\_gXFUMbuBYKrPGfu33sIEDxcScx&amp;gclid=Cj0KCQjw58PG BhCkARIsADbDilxF53Wvdv7e8NuWedseqnABYBqCT-brlUyhEzCjLYu-qC8z0MbnsuQaAh\_ZEALw\_wcB.

DOE. 2025. 'Consumer Furnaces.' U.S. Department of Energy. https://www.energy.gov/eere/buildings/consumer-furnaces.

HPXML. 2025. 'Workflow Inputs - OpenStudio-HPXML Documentation.' NREL. https://openstudio-hpxml.readthedocs.io/en/latest/workflow\_inputs.html#hpxml-systems.

Reyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.

Stenger, Katelyn, Lixi Liu, Philip White, Jeff Maguire, and Joe Robertson. 2026. ResStock Measure Documentation: Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96635.

Stenger, Katelyn, Lixi Liu, Eric Wilson, Philip White, and Jeff Maguire. 2026. ResStock Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96636.

Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Laboratory of the Rockies for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.
