<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96635.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96635.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96635.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE

Katelyn Stenger, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoun g

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96635 May 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE

Katelyn Stenger, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung

National Laboratory of the Rockies

## Suggested Citation

Stenger, Katelyn, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung. 2026. ResStock Measure Documentation: Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96635. https://www.nlr.gov/docs/fy26osti/96635.pdf .

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96635 May 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals for their contributions. Asa Foss and Gretchen Maia of the U.S. Department of Energy (DOE) oversaw the research. Helpful and significant project contributions came from Rajendra Adhikari, Andrew Parker, and many others of the National Laboratory of the Rockies (NLR).

Author contributions: Katelyn Stenger developed the methodology, and performed data acquisition, analysis, interpretation, writing, and revisions of the report. Philip White conducted writing and analysis. Andrew Parker conceptualized the overall design of the research question, applicability of the upgrade, administered the project and resources, and supervised. Jeff Maguire and Joe Robertson conducted data interpretation, methodology refinement, and revisions. Sinoun Phoung conducted data analysis and visualization. Jes Brossman provided detailed technical revisions.

## List of Acronyms

| AFUE   | annual fuel utilization efficiency                                        |
|--------|---------------------------------------------------------------------------|
| ANSI   | American National Standards Institute                                     |
| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |
| DOE    | U.S. Department of Energy                                                 |
| HVAC   | heating, ventilation, and air conditioning                                |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures . ' Measures ' refers to retrofits that can be applied to buildings during modeling.

An ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock ™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al 2022).

This documentation focuses on a single end-use savings shape upgrade -Propane Furnace 95% Annual Fuel Utilization Efficiency (AFUE) and Fuel Oil Furnace 88% AFUE.

## Table of Contents

| Summary ..................................................................................................................................... v Release 1 Measure Documentation: Propane and Fuel Oil Furnace ........................... 1   |                                                                                                                                                                                                                                                                                            |    |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----|
| Results Summary                                                                                                                                                                                                                               | Introduction to Technology ............................................................................................................ 2                                                                                                                                                  |    |
| Efficiency and                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                            |    |
| 2                                                                                                                                                                                                                                             | 1.2.1 Annual Fuel Utilization Efficiency ................................................................................... 2 Applicability ........................................................................................................................................... 4 |    |
| Approach                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                            |    |
| 3.1                                                                                                                                                                                                                                           | Propane and Fuel Oil Furnaces ...................................................................................................... 5                                                                                                                                                     |    |
|                                                                                                                                                                                                                                               | 3.1.1 ResStock Inputs ................................................................................................................ 5                                                                                                                                                   |    |
|                                                                                                                                                                                                                                               | 3.1.2 Housing Stock Characteristics .......................................................................................... 6                                                                                                                                                           |    |
| ....................................................................................................................................................                                                                                          |                                                                                                                                                                                                                                                                                            |    |
| 4.1                                                                                                                                                                                                                                           | Single Model Results .....................................................................................................................                                                                                                                                                 |  9 |
| 4.2                                                                                                                                                                                                                                           | Aggregated Building Time Series ................................................................................................ 10                                                                                                                                                        |    |
|                                                                                                                                                                                                                                               | ..................................................................................................................................................                                                                                                                                         |    |
|                                                                                                                                                                                                                                               | References 19                                                                                                                                                                                                                                                                              |    |
|                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                    |    |
|                                                                                                                                                                                                                                               | Stock Energy Impacts ..................................................................................................................                                                                                                                                                    |    |
| 4.4                                                                                                                                                                                                                                           |                                                                                                                                                                                                                                                                                            |    |
| 16                                                                                                                                                                                                                                            |                                                                                                                                                                                                                                                                                            |    |
| 4.3                                                                                                                                                                                                                                           |                                                                                                                                                                                                                                                                                            |    |
|                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                            | 12 |

## List of Figures

| Figure 1. Annual energy consumption for an example dwelling in Alaska before and after the upgrade .... 9                              |
|----------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Annual energy consumption for an example dwelling in Montana before and after the upgrade . 9                                |
| Figure 3. Aggregated daily average energy consumption of baseline in Colorado ..................................... 10                 |
| Figure 4. Aggregated average power data in Colorado on peak day ........................................................... 11         |
| Figure 5. Load shape for propane furnace upgrade in Minnesota, Jan. 7, 2018 .......................................... 12              |
| Figure 6. Annual energy consumption by fuel end use and heating fuel .................................................... 13           |
| Figure 7. Average annual energy savings by heating fuel ........................................................................... 14 |
| Figure 8. Annual energy savings by HVAC heating efficiency .................................................................. 15       |
| Figure 9. Total annual energy savings by census division and fuel totals savings ...................................... 16             |
| Figure 10. Annual energy bills by heating fuel in baseline and upgrade..................................................... 17         |
| Figure 11. Average annual bill savings by HVAC heating efficiency ........................................................ 18          |
| List of Tables                                                                                                                         |
| Table 1. Summarized Apply Logic for Fuel Oil or Propane Furnace Upgrade Package .............................. 4                       |
| Table 2. ResStock Argument Values for Central Furnaces ........................................................................... 6   |
| Table 3. Percentage of Households by HVAC Heating Type and Efficiency, and U.S. Census Division .... 7                                 |

## ResStock 2025 Release 1 Measure Documentation: Propane and Fuel Oil Furnace

## Accessing Results

This documentation covers the 'Propane Furnace 95% Annual Fuel Utilization Efficiency (AFUE) and Fuel Oil Furnace 88% AFUE ' upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock ™ Open Energy Data Initiative End-Use Load Profiles for the U.S. Building Stock data lake and on the Data Viewer at resstock.nlr.gov.

## Upgrade Summary

<!-- table recovered from measure_pdfs/96635.pdf p.9
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Upgrade Summary (no caption in the source)
     supersedes the extractor's own table here (values c8668c2b98f0…):
       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('project_nationa l'). A search for the real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->

**Upgrade Summary, part 1 of 2**

| Measure Title | Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE |
|---|---|
| Measure Definition | Upgrades existing ducted fuel furnaces to high-efficiency units while retaining the current fuel: • If the dwelling heats with propane , replace with 95% AFUE fuel furnace • If the dwelling heats with fuel oil , replace with 88% AFUE fuel furnace. |
| Applicability | Applies to dwellings that: • Have ducts, and • Do not use wood, 'other fuel,' or have no primary heating fuel, and • Are not serviced by disqualifying shared central systems, and • For propane upgrade: Currently have a fuel furnace with efficiency less than 95% AFUE • For fuel oil upgrade: Currently have a fuel furnace with efficiency less than 88% AFUE. With these applicability constraints, the measure upgrade applies to 5.8% of the existing dwelling units. |
| Not Applicable | This upgrade does not apply to: • Dwellings without ducts • Dwellings with primary heating electricity, natural gas, fuel wood, other fuel, or none • Dwellings served by shared central systems • Dwelling whose existing fuel furnace efficiency falls outside the sets noted in 'Applicability' . These constraints exclude 94.4% of the dwelling units from receiving this measure upgrade. |

**Upgrade Summary, part 2 of 2**

| Measure Title | Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE |
|---|---|
| Original Release | 2025 Release 1: 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1; 2025/release_tmy2_release1 |
| Project Configuration File | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |

## 1 Technology Summary

This work examines the technical potential for replacing existing fuel oil and propane furnaces across the U.S. residential building stock -but only in homes where these types of systems are already installed. Though less widespread than natural gas systems, oil and propane furnaces remain common in areas without pipeline gas service, particularly in older and colder climate dwellings. Oil is most common in older or rural buildings in New England and the mid-Atlantic.

## 1.1  Introduction to Technology

Fuel-fired furnaces -including propane and fuel oil -are used to heat indoor environments. Fuel ignites in the burner, and the flame heats a metal heat exchanger. A blower fan moves air over the heat exchangers, which warms the air. Most furnaces use ducts to distribute heat, while combustion exhaust is vented outside. In comparison, gravity furnaces do exist but are older and not as common; as such in this study, we only model forced air furnaces.

## 1.2  Efficiency and System Types

Efficiency, measured by annual fuel utilization efficiency (AFUE) is a key feature of furnaces heated by fuel oil or propane. In this measure upgrade, we include propane in the form of liquified petroleum gas and fuel oil -typically number 2 heating oil.

## 1.2.1 Annual Fuel Utilization Efficiency

AFUE is the standard rated efficiency for how efficiently a furnace converts fuel into heat at rated conditions. The higher the AFUE rating, the more efficient the system is at converting fuel into usable heat. Energy lost through exhaust gases, radiation, and other components decreases efficiency.

AFUE is the total annual heat output divided by the total annual fuel input -on a scale of 0% to 100%. Note that AFUE does not include the electricity used by the air handler blower, combustion blower, ignition system, or controls. ANSI/ASHRAE 103-2022 provides a procedure for determining AFUE of residential central furnaces and boilers, which is a test cycle structured to simulate ordinary heating conditions throughout the year -including seasons (ANSI/ASHRAE 2022) .

'Residential furnaces manufactured and distributed in commerce, as defined by 42 U.S.C. 6291(16) must meet the energy conservation standards specified in the Code of Federal Regulations at 10 CFR 430.32' (DOE 2025). 80% AFUE furnaces are the minimum for nonweatherized gas furnaces (i.e., natural gas and propane) manufactured from 2015 through Dec. 18, 2028. After Dec. 18, 2028, the minimum furnace is 95% AFUE. If an investigator would like to understand equipment standard changes over time, a useful approach could blend data from this study with data from the space heating and cooling (circa 2025) upgrade (Stenger, Liu, Wilson, et al. 2025) as well as the natural gas furnace upgrade (Stenger, Liu, White, et al. 2025), which model fuel oil, propane, and natural gas furnaces.

Dwellings upgraded from lower efficiency furnaces often have atmospheric vents. After the upgrade, these will side vent rather than having an atmospheric vent, meaning some dwellings with propane furnace could changes in their infiltration (HPXML 2025). In this study, we model a 95% AFUE furnace consuming propane. For dwellings heated with fuel oil, we model an 88% AFUE furnace as a higher-efficiency furnace (AHRI 2025).

## 2 Applicability

This measure applies only to homes that currently use fuel oil or propane for space heating and that have existing ducted systems. It upgrades the heating system to a 95% AFUE propane furnace or an 88% AFUE fuel oil furnace (matching the home's existing fuel). When a dwelling's furnace efficiency is greater than the upgrade, the home does not receive the upgrade.

Approximately 5.8% of the U.S. housing stock qualifies. Details in the application logic are in Table 1.

Table 1. Summarized Apply Logic for Fuel Oil or Propane Furnace Upgrade Package

<!-- table recovered from measure_pdfs/96635.pdf p.12
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values fddb4d78208e…):
       The extractor put the merged Heating Fuel cells on the wrong rows: 'Fuel Oil' on the first two rows only, 'Propane' only on the sixth, and a blank on rows three to five, so the propane rows (None/Yes, 3.74%; None/No, 0.62%) read as having no fuel or as fuel oil. The merged 'None' cell was also blank on row two, and the footnote explaining 'Yes*' was dropped from the document. All other cells were right. Merged cells are repeated on each row and the footnote is restored below the table. -->

| Heating Fuel | HVAC Shared Efficiencies | HVAC Has Ducts | Propane Fuel Furnace | Fuel Oil Furnace | Stock Saturation (%) |
|---|---|---|---|---|---|
| Fuel Oil | None | Yes | No | Yes* | 3.03% |
| Fuel Oil | None | No | No | No | 1.15% |
| Fuel Oil | Fan Coil Cooling Only; Fan Coil Heating and Cooling, Fuel; Fan Coil Heating and Cooling, Electricity; Boiler Baseboards Heating Only, Fuel; Boiler Baseboards Heating Only, Electricity | Any | No | No | 0.50% |
| Propane | None | Yes | Yes* | No | 3.74% |
| Propane | None | No | No | No | 0.62% |
| Propane | Fan Coil Cooling Only; Fan Coil Heating and Cooling, Fuel; Fan Coil Heating and Cooling, Electricity; Boiler Baseboards Heating Only, Fuel; Boiler Baseboards Heating Only, Electricity | Any | No | No | 0.90% |
| Electric, Natural Gas, Other Fuel, None | Any | Any | No | No | 90.88% |

*The upgrade is not applied when the dwelling’s existing furnace efficiency is greater than the upgrade’s furnace efficiency, accounting for <1% of dwellings.

## 3 Modeling Approach

This section outlines how propane and fuel oil furnace upgrades are modeled in ResStock using the OpenStudio-HPXML workflow. ResStock assigns each dwelling unit a set of building characteristics, including heating system type, efficiency, and fuel source, based on probabilistic sampling logic informed by national housing stock data. Furnaces are modeled as forced-air heating systems that distribute heat through ductwork. The primary variable representing an upgrade is AFUE, which characterizes how efficiently the furnace converts fuel to usable heat over a heating season. Ducts remain unchanged when heating systems are upgraded. ResStock models fuel type (e.g., propane or natural gas) explicitly, influencing energy use calculations. The model assumes consistent operation patterns across households, and scales furnace capacity based on heating load requirements determined by building envelope characteristics and climate zone. While equipment brand and installation quality are not modeled explicitly, the total heating energy demand and fuel consumption are recalculated to reflect the standardized furnace and fuel use.

These probability distributions are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio ®  and EnergyPlus ®  through the use of an HPXML file. For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found here. Assumptions about the oil and propane furnace upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure.

## 3.1  Propane and Fuel Oil Furnaces

In ResStock, building characteristics are translated to OpenStudio-HPXML parameters. Measure upgrades, such as converting or replacing furnaces with higher-efficiency propane or fuel oil systems, are modeled as changes to baseline building characteristics. This section outlines the technical details of how propane and fuel oil furnace upgrades are implemented in the ResStock workflow.

## 3.1.1  ResStock Inputs

Propane and fuel oil furnaces are modeled as forced-air heating systems serving homes with central ducts. Each upgrade replaces the existing heating system with a furnace that uses either propane or fuel oil, with efficiency defined by a target AFUE level: 88% AFUE for fuel oil heated dwellings and 95% AFUE for propane heated dwellings. These furnaces are modeled assuming that the efficiency is constant at the AFUE and that heating is always available if there is a demand for it. This measure assumes the furnaces are always installed correctly, although models exist in OpenStudio-HPXML to account for issues with installation that may degrade performance. The furnaces supply air at a constant temperature to the ducts. Duct losses are then calculated based on the supply temperature, airflow rate, and duct characteristics using a custom routine in EnergyPlus.

For propane furnaces, the AFUE used here requires a condensing furnace, modeled with a side vent. Lower efficiency equipment often uses a vertical atmospheric vent, as it vents at a higher temperature and can rely on buoyancy. In OpenStudio-HPXML, the type of vent affects the infiltration in the home, as atmospheric vents can increase infiltration. This means this upgrade can also decrease infiltration in these homes if they don't have another atmospheric vent for the water heater; see references for more details on when atmospheric flues are modeled (HPXML 2025).

In OpenStudio-HPXML, each central furnace is represented under:

'/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem,' with type 'Furnace,' and a federal minimum efficiency or like -for-like efficiency replacement. OpenStudio-HPXML maps these fields to an OpenStudio Furnace object, setting capacity, efficiency, distribution, and fan characteristics. Below is the input schema support, both required and optional fields.

Table 2. ResStock Argument Values for Central Furnaces

| ResStock Argument                   | Value                               | Units    |
|-------------------------------------|-------------------------------------|----------|
| Heating System Type                 | Furnace                             | -        |
| Heating System Pilot Light Capacity | 0                                   | Btu/hr   |
| Heating System Fuel                 | Propane, Fuel Oil                   | -        |
| Annual Heating Efficiency           | 0.95 for Propane, 0.88 for Fuel Oil | AFUE     |
| Fraction Heating Load Served        | 1                                   | Fraction |

## 3.1.2 Housing Stock Characteristics

HVAC heating types and efficiencies are key characteristics of the housing stock for this upgrade; see Table 3.

Table 3. Percentage of Households by HVAC Heating Type and Efficiency, and U.S. Census Division

<!-- table recovered from measure_pdfs/96635.pdf p.15
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values d3d4405b29bc…):
     and its continuation grid(s) (values dee3b87f7d02…):
       The table runs over pages 15 and 16 and was extracted as two grids, the second with no caption of its own. Every value is right, but the row label 'Fuel Oil Fuel Wall/Floor Furnace' lost its last word and read 'Fuel Oil Fuel Wall/Floor'. The label is restored from the page; the values are the extractor's own, compared with pages 15 and 16. Split into one sub-table per fuel so no group is cut mid-row. -->

Columns are U.S. Census Divisions; each value is the share of all U.S. households.

**Electricity**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Electricity ASHP | 1% | 2% | 1% | 1% | 0% | 1% | 8% | 1% | 3% |
| Electricity Baseboard | 1% | <1% | 1% | <1% | <1% | 2% | 1% | <1% | 1% |
| Electricity Electric Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Electricity Electric Furnace | 1% | 1% | <1% | 1% | <1% | 1% | 5% | 1% | 3% |
| Electricity Electric Wall Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Electricity MSHP | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Electricity Shared Heating | 1% | <1% | 1% | <1% | <1% | 1% | 1% | <1% | 1% |

**Fuel oil**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Fuel Oil Fuel Boiler | <1% | <1% | 1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Fuel Oil Fuel Furnace | <1% | <1% | 1% | <1% | 1% | <1% | <1% | <1% | <1% |
| Fuel Oil Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | - |
| Fuel Oil Shared Heating | <1% | - | <1% | - | <1% | <1% | <1% | - | <1% |

**Natural gas**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Natural Gas Fuel Boiler | <1% | <1% | 1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Natural Gas Fuel Furnace | 9% | 2% | 4% | 4% | 1% | 6% | 4% | 4% | 4% |
| Natural Gas Fuel Wall/Floor Furnace | <1% | <1% | 1% | <1% | <1% | 1% | <1% | <1% | <1% |
| Natural Gas Shared Heating | 1% | <1% | 2% | <1% | 1% | 1% | <1% | <1% | <1% |

**Propane**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Propane Fuel Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Propane Fuel Furnace | 1% | <1% | <1% | <1% | <1% | <1% | 1% | 1% | <1% |
| Propane Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Propane Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |

**Other fuel, none, and total**

| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |
|---|---|---|---|---|---|---|---|---|---|
| Other Fuel Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Other Fuel Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Other Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| Other Fuel Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |
| None | <1% | <1% | <1% | <1% | <1% | 1% | <1% | <1% | <1% |
| Total % of Housing Stock | 15% | 6% | 13% | 7% | 5% | 14% | 20% | 7% | 12% |

<!-- text repaired by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     Table 3's spanning column header, which the extractor left as a line of its own below the table. The hand-authored Table 3 states it ('Columns are U.S. Census Divisions'), so the fragment only reads as a stray paragraph.
     removed line: U.S. Census Division -->

Natural gas is common across census divisions. Electricity is most prevalent in the South Atlantic, accounting for nearly 14.5% of the U.S. housing stock. Fuel oil is more prevalent in New England and the Middle Atlantic census divisions, which have historically used fuel oil in older and more rural buildings. Propane is used less frequently but is evenly distributed across the U.S. housing stock, as i t is primarily used in more rural areas that don't have access to natural gas service.

## 4 Results

This current section describes results from 550,000 simulations, of which only 5.7% are applicable.

## 4.1  Single Model Results

This section analyzes two example dwellings that received upgrades, both of which are modeled with an 80% AFUE fuel furnace in the baseline. Figure 1 shows the annual energy consumption before and after a fuel oil furnace upgrade in a dwelling in Alaska, and Figure 2 shows the annual energy consumption before and after propane furnace upgrade in a dwelling in Montana.

Figure 1. Annual energy consumption for an example dwelling in Alaska before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000002_d47bd62a76126eaf9a628ae98556e9c974d40ee7b1a94516094c99573b2e0539.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for an Alaska example unit, baseline vs furnace upgrade](96635_images/image_000002_d47bd62a76126eaf9a628ae98556e9c974d40ee7b1a94516094c99573b2e0539.png)

Figure 1: horizontal stacked bar chart for an example dwelling in Alaska (Climate Zone 8AK). X-axis is annual energy consumption in MBtu, 0 to 120; bars are Baseline and Furnace Upgrade, stacked by Others (all fuels), fuel oil heating, heating fans and pumps, cooling, and cooling fans and pumps. Fuel oil heating falls from 81.1 to 73.7 MBtu; Others (30.1) and heating fans and pumps (2.0) are unchanged.

Figure 2. Annual energy consumption for an example dwelling in Montana before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000003_cc847472d85ab4147944b439f571a83215cf0d479fcb161281da3c72a3a3bc8b.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for a Montana example unit, baseline vs furnace upgrade](96635_images/image_000003_cc847472d85ab4147944b439f571a83215cf0d479fcb161281da3c72a3a3bc8b.png)

Figure 2: horizontal stacked bar chart for an example dwelling in Montana (Climate Zone 6B). X-axis is annual energy consumption in MBtu, 0 to 250; bars are Baseline and Furnace Upgrade, with the same end-use series as Figure 1 but propane heating. Propane heating falls from 171.3 to 145.4 MBtu and heating fans and pumps from 4.6 to 3.5; Others stays at 35.1.

Figure 1 demonstrates energy savings are sourced from fuel oil heating end uses, where this example dwelling resulted in 7.4 MBtu of energy savings. Figure 2 also demonstrates 27 MBtu total annual energy savings, primarily sourced from propane heating end uses and electricity consumed from heating fans and pumps.

## 4.2  Aggregated Building Time Series

Colorado is selected as a case study to analyze the aggregated time-series data. Out of all national dwelling units, 1.7% are in Colorado. Figure 3 presents the aggregated average daily baseline energy consumption in Colorado, with February 20 identified as the day with the highest energy use. To further explore this peak, Figure 4 examines the aggregated average power on February 20 in Colorado, comparing conditions before and after the upgrade.

Figure 3. Aggregated daily average energy consumption of baseline in Colorado

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000004_538d935932dd93a1352854631272445e9b1763786fe028fc53a6c979164cb59b.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of daily aggregated average energy consumption across 2018 for the Colorado baseline](96635_images/image_000004_538d935932dd93a1352854631272445e9b1763786fe028fc53a6c979164cb59b.png)

Figure 3: line chart of daily aggregated average energy consumption (kBtu, about 100 to 800) over January to December 2018 for the baseline in Colorado. Consumption is highest and most variable in winter, peaking near 780 kBtu in February, falls through spring to a flat summer floor of roughly 110 kBtu from June to September, then climbs from October to about 700 kBtu at the end of December.

Figure 4 shows that the upgrade scenario does not result in drastically different power demand throughout the day compared to the baseline.

Figure 4. Aggregated average power data in Colorado on peak day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000005_ced61bb2204e6e95af901b6f8530080acf23441429a7091d455ce356cc34d28c.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of aggregated average power on the Colorado peak day, baseline vs upgrade](96635_images/image_000005_ced61bb2204e6e95af901b6f8530080acf23441429a7091d455ce356cc34d28c.png)

Figure 4: line chart of aggregated average power (kW, about 7 to 13) over the 24 hours of February 20, 2018, the peak day in Colorado, with one line each for Baseline and Upgrade. The lines are indistinguishable at this scale: power rises from about 8.6 kW at midnight to a peak near 12.9 kW around 07:00, falls to about 7 kW near 15:30, and recovers to roughly 9 kW.

The aggregated average power does not change significantly after the upgrade because it is focused on fuel furnaces. The average power demand shows slight efficiency gains in electricity demand. Figure 5 shows a more granular electricity time series of a dwelling receiving the upgrade, where the propane furnace efficiency increased from 80% AFUE to 95% AFUE, but has little effect on the average electricity demand.

Figure 5. Load shape for propane furnace upgrade in Minnesota, Jan. 7, 2018

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000006_c14ebd65bbad6a624ae0ed8b13e8493c5ebee596ae0676f840ed11ee18cd6988.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked area load shape of electricity demand for a Minnesota propane-heated house, Jan. 7](96635_images/image_000006_c14ebd65bbad6a624ae0ed8b13e8493c5ebee596ae0676f840ed11ee18cd6988.png)

Figure 5: stacked area chart for a single-family detached dwelling in Climate Zone 7A, Minnesota, heated with propane, on January 7. Left axis is average electricity demand (kW, 0 to 1) by hour of day, stacked by end use with Total and dotted Baseline lines; right axis is outdoor drybulb temperature (°F). Demand sits near 0.1 kW between short spikes reaching 0.4 to 1 kW; baseline and upgrade nearly coincide.

## 4.3  Stock Energy Impacts

Out of 550,000 model building simulations (i.e., models), 31,876 models are applicable for the propane and fuel oil furnace upgrade (5.8%), representing the 139,647,020 dwellings from American Community Survey's 2021, 5 -year estimate of U.S. households (not including territories). For the 31,876 applicable units, 13,200 use fuel oil and 18,676 use propane. For the applicable models, the total baseline consumption is 302 billion kWh per year, and after the propane and fuel oil furnace upgrade, the total consumption is 278 billion kWh per year, a 7.9% savings.

Figure 6 shows that energy savings from the propane and fuel oil furnace upgrade mostly come from heating-related end uses.

Figure 6. Annual energy consumption by fuel end use and heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000007_d49e1338055fcda4dd186927efbd6f68c27987d7d73ceb8d4927ffc8171294b8.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of annual all-fuel end-use energy for fuel oil and propane homes, baseline vs upgrade](96635_images/image_000007_d49e1338055fcda4dd186927efbd6f68c27987d7d73ceb8d4927ffc8171294b8.png)

Figure 6: horizontal stacked bar chart of stock-wide all-fuels end uses (kWh, 0 to about 160B), with a Baseline bar and a Propane/Oil Furnace bar for each heating fuel, Fuel Oil and Propane, and segments for each end use and fuel. Heating is by far the largest segment in every bar. Fuel oil homes fall from about 140B to 130B kWh, and propane homes from about 162B to 148B kWh.

In dwellings heated with fuel oil, energy used for heating from fuel oil reduced 9.3%, from 98.2 billion kWh to 89.1 billion kWh after the upgrade. In dwellings heated with propane, energy used for heating from propane reduced 13.1%, from 101.4 billion kWh to 88.1 billion kWh after the upgrade.

100% of energy savings for dwellings heated with fuel oil is sourced from fuel oil heating end uses. While 93% of average annual energy savings in dwellings heated with propane come from propane heating, cooling fans pumps using electricity composes 3%, heating fans pumps using electricity compose 3%, and cooling using electricity compose 1% of annual average energy savings, as shown in Figure 7. As mentioned in the Modeling Approach section, installation of the propane furnace can improve infiltration, which explains these energy savings. Because of this slight improvement in performance in propane furnace households, an annual average of 8.8 hours of unmet cooling hours are saved.

Figure 7. Average annual energy savings by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000008_4cb8fbcbb8acd5cbcaac182c7ea030523002f77f772e6f253528d2a76c5782b7.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual all-fuel end-use savings per dwelling for fuel oil and propane homes](96635_images/image_000008_4cb8fbcbb8acd5cbcaac182c7ea030523002f77f772e6f253528d2a76c5782b7.png)

Figure 7: horizontal stacked bar chart of average all-fuels end-use savings per dwelling (kWh, 0 to about 3,000) for the Propane/Oil Furnace upgrade, one bar per heating fuel, with segments for each end use and fuel. Nearly all savings are heating: about 2,700 kWh for fuel oil dwellings and about 3,000 kWh for propane dwellings, the latter with small slivers of electricity savings at either end.

To gain a better understanding of the range for energy savings, Figure 8 shows the distribution of annual energy savings by HVAC heating efficiency.

Figure 8. Annual energy savings by HVAC heating efficiency

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000009_6729dc009d95d940c09cd9f9109878adf8eaadc491c6904fdd1b4f689108e95c.png
     method: vision-description
     described: 2026-11-11 -->

![Violin and box plots of annual site energy savings per dwelling by HVAC heating efficiency](96635_images/image_000009_6729dc009d95d940c09cd9f9109878adf8eaadc491c6904fdd1b4f689108e95c.png)

Figure 8: violin plots with box plots of site energy total consumption savings per dwelling (kWh, 0 to 35k), one row per baseline HVAC heating efficiency: Fuel Furnace 60%, 76%, 80% and 92.5% AFUE, each labelled with its model count. Savings shrink as baseline efficiency rises: the median is about 8k kWh at 60% AFUE, about 4k at 76%, about 3k at 80%, and under 1k at 92.5% AFUE.

In Figure 8, the less efficient furnaces -60% AFUE fuel furnaces -show a wider range and higher median of energy saving (8,182 kWh) than higher-efficiency furnaces like 92.5% AFUE furnaces (411 kWh). By totals, opportunities for energy savings are greatest in the Middle Atlantic, East North Central, and New England Census Divisions, as shown in Figure 9.

Figure 9. Total annual energy savings by census division and fuel totals savings

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000010_50dfbf7205ee7ad3ad5bd1913d3db19a12e8a64d234768643cbbdf7b71c87b1e.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of total annual fuel savings by census division for the propane and fuel oil furnace upgrade](96635_images/image_000010_50dfbf7205ee7ad3ad5bd1913d3db19a12e8a64d234768643cbbdf7b71c87b1e.png)

Figure 9: horizontal stacked bar chart of stock-wide fuel totals savings (kWh, 0 to about 5.5B) by U.S. census division for the Propane/Oil Furnace upgrade, with segments for electricity, natural gas, propane and fuel oil. East North Central and Middle Atlantic save the most, about 5.3B kWh each, the first almost all propane and the second mostly fuel oil. New England, about 4.4B kWh, is also mostly fuel oil.

After the upgrade, the Middle Atlantic region could save up to 5.33 billion kWh, the East North Central region could save up to 5.27 billion kWh, and the New England area could save up to 4.45 billion kWh.

## 4.4  Stock Utility Bill Impacts

After the upgrade, the housing stock shows a reduction in energy bill costs, as shown in Figure 10, where dwellings heated with fuel oil show a 4.7% average percentage savings and dwellings heated with propane show a 7.4% average percentage savings.

Figure 10. Annual energy bills by heating fuel in baseline and upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000011_9fedc8e6adb6928cb9fe82c08f15554c7205b022d9afba0c6c3a96463f131a0d.png
     method: vision-description
     described: 2026-11-11 -->

![Violin and box plots of annual all-fuel energy bills by heating fuel, baseline and upgrade](96635_images/image_000011_9fedc8e6adb6928cb9fe82c08f15554c7205b022d9afba0c6c3a96463f131a0d.png)

Figure 10: violin plots with box plots of annual all-fuels energy bills per dwelling (USD, 0 to about 20k), two rows for each heating fuel, Fuel Oil and Propane, each labelled with its model count; the image does not label which row is baseline and which upgrade. Median bills are near $5k for fuel oil dwellings and near $4k for propane dwellings.

Figure 11 shows the average annual bill savings by HVAC heating efficiency and the energy source of the bill.

Figure 11. Average annual bill savings by HVAC heating efficiency

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96635.yaml
     source: 96635_images/image_000012_0fa7f9e75eda956a4a11774c15d688f309d989b45bb5ce4522413917e7419103.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bars of average annual bill savings by HVAC heating efficiency and fuel](96635_images/image_000012_0fa7f9e75eda956a4a11774c15d688f309d989b45bb5ce4522413917e7419103.png)

Figure 11: horizontal stacked bar chart of average annual bill savings per dwelling (USD, 0 to about 900) by baseline HVAC heating efficiency, with segments for electricity, natural gas, fuel oil and propane bills. Savings fall as baseline efficiency rises: about $900 for Fuel Furnace 60% AFUE, about $460 for 76%, about $310 for 80% and about $50 for 92.5% AFUE.

Aligning with increasing energy performance shown in the previous section, lower efficiency furnaces show the greatest average annual bill savings after the upgrade. Dwellings receiving the upgrade and heated with fuel oil yield an average annual bill savings of $248, and dwellings heated with propane yield $293. Improving furnaces ' efficiency saves on both energy and bills.

## References

AHRI. 2025. 'AHRI Certification Directory.' Air Conditioning, Heating, and Refrigeration Institute. https://ahridirectory.org/search/64?searchMode=program.

ANSI/ASHRAE. 2022. ASHRAE 103-2022 - Method of Testing for Annual Fuel Utilization Efficiency of Residential Central Furnaces and Boilers . 103 -2022. January 10. https://webstore.ansi.org/standards/ashrae/ansiashrae1032022?gad\_source=1&amp;gad\_campaignid= 1042027569&amp;gbraid=0AAAAAD\_gXFUMbuBYKrPGfu33sIEDxcScx&amp;gclid=Cj0KCQjw58PG BhCkARIsADbDilxF53Wvdv7e8NuWedseqnABYBqCT-brlUyhEzCjLYu-qC8z0MbnsuQaAh\_ZEALw\_wcB.

DOE. 2025. 'Consumer Furnaces.' U.S. Department of Energy. https://www.energy.gov/eere/buildings/consumer-furnaces.

HPXML. 2025. 'Flue or Chimney: Workflow Inputs OpenStudioHPXML Documentation.' https://openstudio-hpxml.readthedocs.io/en/latest/workflow\_inputs.html#flue-or-chimney.

Reyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.

Stenger, Katelyn, Lixi Liu, Philip White, Jeff Maguire, Joe Robertson, Sinoun Phoung, and Jes Brossman. 2026. ResStock Measure Documentation: Nature Gas Furnace 95% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96634.

Stenger, Katelyn, Lixi Liu, Eric Wilson, Philip White, Jeff Maguire, Sinoun Phoung, and Jes Brossman. 2026. ResStock Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 . Golden, CO: National Laboratory of the Rockies. NLR/TP5500-96636.

Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Laboratory of the Rockies for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.
