<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96636.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96636.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96636.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Reference Space Heating and Air Conditioning Upgrade Circa 2025

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025

Katelyn Stenger, Lixi Liu, Eric Wilson, Philip White, Jeff Maguire, Andrew Parker, and Sinoun Phoung

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96636 May 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025

Katelyn Stenger, Lixi Liu, Eric Wilson, Philip White, Jeff Maguire, Andrew Parker, and Sinoun Phoung

National Laboratory of the Rockies

## Suggested Citation

Stenger, Katelyn, Lixi Liu, Eric Wilson, Philip White, Jeff Maguire, Andrew Parker, and Sinoun Phoung. 2026. ResStock Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96636. https://www.nlr.gov/docs/fy26osti/96636.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96636 May 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals for their contributions. Asa Foss and Gretchen Maia of the U.S. Department of Energy (DOE) oversaw the research. Helpful and significant project contributions came from Rajendra Adhikari, Jeff Munk, and many others of the National Laboratory of the Rockies (NLR).

Author contributions: Katelyn Stenger conducted the methodology, data acquisition, analysis, interpretation, writing, and revisions of the report. Lixi Liu developed the methodology and analyzed data. Eric Wilson supported data interpretation, upgrade applicability logic, and report revisions. Andrew Parker supervised and administered the project and resources. Joe Robertson and Jeff Maguire conducted data interpretation, methodology refinement, and revisions. Sinoun Phoung conducted data analysis and visualization. Jes Brossman and Philip White contributed revisions.

## List of Acronyms

| AC     | air conditioner                                                           |
|--------|---------------------------------------------------------------------------|
| ACCA   | Air Conditioning Contractors of America                                   |
| AFUE   | annual fuel utilization efficiency                                        |
| ANSI   | American National Standards Institute                                     |
| ASHP   | air-source heat pump                                                      |
| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |
| Btu    | British thermal units                                                     |
| CEER   | combined energy efficiency ratio                                          |
| DOE    | U.S. Department of Energy                                                 |
| EER    | energy efficiency ratio                                                   |
| HSPF2  | heating season performance factor, version 2                              |
| HVAC   | heating, ventilation, and air conditioning                                |
| MSHP   | minisplit heat pump                                                       |
| NLR    | National Laboratory of the Rockies                                        |
| SEER2  | seasonal energy efficiency ratio, version 2                               |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures . ' Measure ' is another name for an upgrade or retrofit that can be applied to a building.

An ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock ™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).

This documentation focuses on a single end-use savings shape upgrade -' Reference Space Heating and Air Conditioning Upgrade Circa 2025 . ' This upgrade replaces space heating and cooling equipment in homes with existing ductwork with units that meet minimum efficiency standards reflective of circa-2025 requirements.

## Table of Contents

|   Executive Summary ..................................................................................................................................... ResStock 2025 Release 1 Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 ............................................................................................................................... Accessing Results .................................................................................................................................... | Executive Summary ..................................................................................................................................... ResStock 2025 Release 1 Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 ............................................................................................................................... Accessing Results ....................................................................................................................................   | Executive Summary ..................................................................................................................................... ResStock 2025 Release 1 Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 ............................................................................................................................... Accessing Results ....................................................................................................................................   |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Upgrade Summary .................................................................................................................................. 1                                                                                                                                                                                                                                                                                                                                                                                                            | Upgrade Summary .................................................................................................................................. 1                                                                                                                                                                                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               1 | Technology Summary ........................................................................................................................... 3 1.1                                                                                                                                                                                                                                                                                                                                                                                                            | Technology Summary ........................................................................................................................... 3 1.1                                                                                                                                                                                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             1.2 | Introduction to Technology ............................................................................................................ 3                                                                                                                                                                                                                                                                                                                                                                                                                       | Introduction to Technology ............................................................................................................ 3                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             1.3 | Sizing 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Sizing 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Efficiency ....................................................................................................................................... 4                                                                                                                                                                                                                                                                                                                                                                                                            | Efficiency ....................................................................................................................................... 4                                                                                                                                                                                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 1.3.1 Annual Fuel Utilization Efficiency ................................................................................... 4                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 1.3.2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Combined Energy Efficiency Ratio .................................................................................. 5                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 1.3.3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Seasonal Energy Efficiency Ratio, Version 2 ................................................................... 5                                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 1.3.4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Heating Seasonal Performance Factor, Version 2 ............................................................ 5                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               2 | Applicability ........................................................................................................................................... 7                                                                                                                                                                                                                                                                                                                                                                                                     | Applicability ........................................................................................................................................... 7                                                                                                                                                                                                                                                                                                                                                                                                     |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               3 | Modeling Approach ...............................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                               | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 3.1 Upgrade                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Modeling Details ............................................................................................................. 9                                                                                                                                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 3.1.1 ResStock Inputs ................................................................................................................ 9                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               4 | Results .................................................................................................................................................. 13                                                                                                                                                                                                                                                                                                                                                                                                   | Results .................................................................................................................................................. 13                                                                                                                                                                                                                                                                                                                                                                                                   |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 4.1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Single Model Results ................................................................................................................... 13                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 4.2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Aggregated Building Time Series ................................................................................................ 14                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 4.3                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Stock Energy Impacts .................................................................................................................. 16                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 4.4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Stock Bill Impacts ........................................................................................................................ 21                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | References .................................................................................................................................................. 25                                                                                                                                                                                                                                                                                                                                                                                                | References .................................................................................................................................................. 25                                                                                                                                                                                                                                                                                                                                                                                                |

This report is available at no cost from the National Laboratory of the Rockies at www.nlr.gov/publications.

## List of Figures

| Figure 1. Annual energy consumption for an example unit in Massachusetts before and after the upgrade ................................................................................................................................................ 13   |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade ........ 14                                                                                                                                                 |
| Figure 3. Annual energy consumption for an example unit in Illinois before and after the upgrade .......... 14                                                                                                                                              |
| Figure 4. Aggregated daily average energy consumption of baseline in Colorado ..................................... 15                                                                                                                                      |
| Figure 5. Aggregated average power data in Colorado on peak day ........................................................... 15                                                                                                                              |
| Figure 6. Annual total site energy consumption for housing stock ............................................................. 16                                                                                                                           |
| Figure 7. Annual energy consumption by HVAC heating type and fuel end use ....................................... 17                                                                                                                                        |
| Figure 8. Average annual energy consumption per dwelling by HVAC cooling efficiency ....................... 18                                                                                                                                              |
| Figure 9. Average annual energy consumption per dwelling by HVAC heating efficiency ....................... 19                                                                                                                                              |
| Figure 10. Annual site energy consumption savings per dwelling by heating fuel ..................................... 20                                                                                                                                     |
| Figure 11. Average annual energy savings by HVAC cooling efficiency per year..................................... 21                                                                                                                                        |
| Figure 12. Total annual housing stock energy bill savings by home heating fuel type ............................... 22                                                                                                                                      |
| Figure 13. Annual bill savings by HVAC cooling efficiency ..................................................................... 23                                                                                                                          |
| List of Tables                                                                                                                                                                                                                                              |
| Table 1. Summarized Apply Logic for Reference Space Heating and Air Conditioning Upgrade Circa 2025 .......................................................................................................................................... 8            |
| Table 2. ResStock Argument Values for Central Furnace Upgrades in this Measure................................. 10                                                                                                                                          |
| Table 3. ResStock Argument Values for Wall/Floor Furnace Upgrades in this Measure ........................... 10                                                                                                                                            |
| Table 4. ResStock Argument Values for Electric Furnace Upgrades in this Measure ................................ 10                                                                                                                                         |
| Table 5. ResStock Argument Values for Boiler Upgrades in this Measure ................................................ 10                                                                                                                                   |
| Table 6. ResStock Argument Values for Central Air Conditioner Upgrades in this Measure .................... 11                                                                                                                                              |
| Table 7. ResStock Argument Values for Room Air Conditioner Upgrades in this Measure ...................... 11                                                                                                                                               |
| Table 8. ResStock Argument Values for ASHP Upgrades in this Measure ................................................ 12                                                                                                                                     |
| Table 9. Single Model Types ....................................................................................................................... 13                                                                                                      |
| Table 10. Average Annual Bill Savings by HVAC Cooling Efficiency ..................................................... 24                                                                                                                                   |

## ResStock 2025 Release 1 Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025

## Accessing Results

This documentation covers the ' Reference Space Heating and Air Conditioning Upgrade Circa 2025' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock ™ Open Energy Data Initiative 'End -Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Upgrade Summary

| Measure Title      | Reference Space Heating and Air Conditioning Upgrade Circa 2025                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|--------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | This upgrade replaces space heating and cooling equipment in homes with existing ductwork with units that meet minimum efficiency standards reflective of circa-2025 requirements. It includes: • Replacement of ducted fuel furnaces with a minimum of 80% - 83% AFUE (92.5% AFUE for like-for-like replacements at higher efficiency). • Replacement of air-source heat pumps with equipment rated at 14.3 SEER2 and 7.5 HSPF2. • Replacement of central air conditioners (ACs) with units rated at 14.3 SEER2 in the South region and 13.4 SEER2 in the North region, with higher efficiency replacements (e.g., SEER2 15) applied where applicable. • Replacement of ducted electric resistance furnaces with baseline 100% efficiency electric options for costing consistency. In homes that have existing ductwork that is used for air conditioning but not heating, the non-ducted heating systems are also replaced: • Replacement of fuel boilers with a minimum of 80% - 83% AFUE (90% AFUE for like-for-like replacements at higher efficiency). • Replacement of non-ducted electric resistance heating systems (boiler, baseboard, wall furnace) with baseline 100% efficiency electric options for costing consistency. In homes that have existing ductwork that is used for heating but not central air conditioning, the non-ducted air conditioning systems are also replaced: • Replacement of room ACs with models meeting an EER of 12.0. |
| Applicability      | This upgrade applies to all dwelling units that have existing ductwork and a heating fuel that is natural gas, electricity, fuel oil, or propane. For consistency with other upgrades, it excludes any homes that do not have existing ductwork, do not use heating, or that heat with wood. It applies to about 5% of homes that have non-ducted heating (electric resistance baseboard, boilers, or wall/floor furnaces) but have ducts used for air conditioning. This includes a small number (<1%) of multifamily dwelling units that have a whole-building shared heating system but that have individual ducted air conditioning systems serving each unit. It covers a wide range of heating technologies (furnaces, boilers, electric resistance) and cooling technologies (central AC, heat pumps, room ACs). With these applicability constraints, the measure upgrade applies to 75.2% of the existing dwelling units.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |

<!-- table recovered from measure_pdfs/96636.pdf p.10
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Upgrade Summary (page 10: Not Applicable, Original Release, Project Configuration File) (no caption in the source)
     supersedes the extractor's own table here (values af1b3ffdd9bb…):
       Second grid of the Upgrade Summary (page 10). Two cells are wrong: the project configuration URL carries a space where the PDF wraps the line ('project_n ational'), so a search for the real path misses it, and the quoted word “none” was extracted as 'n one '. The cell text is the extractor's own with those two corrected from the PDF text layer. -->

| Measure Title | Reference Space Heating and Air Conditioning Upgrade Circa 2025 |
|---|---|
| Not Applicable | This upgrade does not apply to: • Homes that do not have existing ductwork, including homes heated with electric resistance baseboard, boilers/radiators, ductless heat pumps, and wall/floor furnaces that do not have ducted air conditioning. • Heating systems sourced from wood and homes without heating (i.e., “none”). • Systems already meeting or exceeding the specified minimum efficiency thresholds (modeled as like-for-like replacements). These constraints exclude 24.8% of the dwelling units from receiving this measure upgrade. |
| Original Release | 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1 |
| Project Configuration File | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |

## 1 Technology Summary

This work evaluates a reference case where existing space heating and air conditioning equipment in homes with existing ductwork is upgraded to the minimum efficiency available (circa 2025) ⎯ or like-for-like replacements for above-minimum equipment -across the U.S. residential building stock. The purpose of this reference case is to provide a comparison point for other measures and packages that simulate heating and cooling equipment replacements at the end of the equipment 's useful life (also called 'at wear out'). This enables estimates of incremental energy savings and incremental upfront cost of measures compared to an assumed alternative.

## 1.1  Introduction to Technology

Fuel-fired furnaces -including propane, fuel oil, and natural gas -are used to heat indoor environments. Fuel ignites in the burner, and the flame heats a metal heat exchanger. A blower fan moves air over the heat exchangers, which warms the air. Most furnaces use ducts to distribute heat, while combustion exhaust is vented outside. In comparison, gravity furnaces do exist but are older and not as common; as such in this study, we only model forced air furnaces.

Fuel-fired wall or floor furnaces are directly installed within walls or floors to serve one or a few rooms. They burn natural gas, propane, or fuel oil in a combustion chamber, transferring heat through a heat exchanger. Heated air rises by convection into occupied spaces, and combustion byproducts should be vented outside the dwelling. Unlike central furnaces, they typically do not use ducts and instead provide localized heating.

Electric furnaces use resistance heating elements rather than combustion to produce heat. When an electric current passes through the elements, they generate heat, which is transferred to air moving across them. A blower fan distributes this heated air through ducts.

Fuel boilers heat water instead of air. Natural gas, propane, or fuel oil is burned in a combustion chamber to heat water. The hot water (or steam in some systems) is then circulated through pipes to radiators, baseboard heaters, or radiant floor systems. Boilers can provide both space heating and domestic hot water. Combustion gases are vented outside the building.

Central air conditioners typically use the same duct network as the heating system. They remove heat from buildings by operating a vapor-compression cycle: an outdoor unit compresses and condenses refrigerant, which then absorbs heat from indoor air as it passes over an evaporator coil. A blower fan circulates the cooled air through the ducts, and the absorbed heat is expelled outdoors; system efficiency is measured by the seasonal energy efficiency ratio, version 2 (SEER2), with higher ratings indicating more efficient cooling.

Room air conditioners are self-contained cooling units designed to cool a single room or small area. They are typically mounted in windows or through walls and operate using a vapor-compression cycle: they draw in warm indoor air, cool it by passing it over the evaporator coil, return it to the room, and expel heat outside. Room air conditioners are rated by their combined energy efficiency ratio (CEER).

Air-source heat pumps (ASHPs) provide both heating and cooling using a reversible vapor-compression cycle. In cooling mode, they operate like a central air conditioner, transferring heat from indoors to outdoors, but in heating mode, the cycle reverses and they extract heat from outdoor air and deliver it indoors. Even at cold temperatures, heat pumps can capture usable energy from the outdoor air. Distribution is typically through the same duct network used for cooling, though ductless systems deliver conditioned air directly to rooms. Efficiency is rated using heating seasonal performance factor, version 2 (HSPF2) for heating and SEER2 for cooling.

## 1.2  Sizing

HVAC sizing is automatic across all HVAC system types and sizes following the ACCA Manual J/S methodology. ACCA Manual J (ACCA, 2024) provides guidelines for calculating the design heating and cooling loads in a building, and ACCA Manual S (ACCA, 2014) provides a guide for selecting the size of residential HVAC systems to meet those loads. For a full description of sizing and system selection for ASHPs, reference the Dual Fuel Heat Pump System documentation (White et al. 2025).

## 1.3  Efficiency

Efficiency is rated using annual fuel utilization efficiency (AFUE) for natural gas furnaces, SEER2 for air conditioning systems, HSPF2 for heat pumps, CEER for room air conditioners. Importantly, SEER2 and HSPF2 include fan energy but AFUE does not.

## 1.3.1 Annual Fuel Utilization Efficiency

AFUE is the standard rated efficiency for how efficiently a furnace converts fuel into heat at rated conditions. The higher the AFUE rating, the more efficient the system is at converting fuel into usable heat. Energy lost through exhaust gases, radiation, and other components decreases efficiency.

AFUE is the total annual heat output divided by the total annual fuel input -on a scale of 0% to 100%. Note that unlike SEER2 and HSPF2, AFUE does not include the electricity used by the air handler blower, combustion blower, ignition system, or controls. ANSI/ASHRAE 103-2022 provides a procedure for determining AFUE of residential central furnaces and boilers, which is a test cycle structured to simulate ordinary heating conditions throughout the year -including seasons (ANSI/ASHRAE 2022).

' Residential furnaces manufactured and distributed in commerce, as defined by 42 U.S.C. 6291(16) must meet the energy conservation standards specified in the Code of Federal Regulations at 10 CFR 430.32 ' (DOE 2025b). 80% AFUE furnaces are the minimum for non-weatherized gas furnaces (i.e., natural gas and propane) manufactured from 2015 through Dec. 18, 2028. After Dec. 18, 2028, the minimum is 95% AFUE. If an investigator would like to understand equipment standard changes over time, a useful approach could blend data from this study with data from the Propane and Fuel Oil Furnaces upgrade (Stenger et al. 2026b) as well as the Natural Gas Furnaces upgrade (Stenger et al. 2026a), both of which model 95% AFUE for propane and natural gas furnaces, respectively. In this study, we model an 80% AFUE as minimum efficiency natural gas furnace when existing efficiency is rated lower than 80% AFUE, and a like-for-like replacement when the existing natural gas furnace is rated above 80% AFUE.

## 1.3.2  Combined Energy Efficiency Ratio

CEER is the standard rated efficiency for room air conditioners under specific test conditions. It measures how effectively the unit converts electrical energy into cooling capacity; the higher the CEER rating, the more efficient the system.

CEER is defined as the ratio of the steady-state cooling capacity (i.e., Btu/hr) to the electrical power input (i.e., kW) under rated conditions (Code of Federal Regulations 2025). Because it is measured at a single set of conditions, energy efficiency ratio (EER) provides a snapshot of performance rather than a seasonal metric. For portable and room air conditioners, CEER accounts for standby and off-mode power consumption, but has different test procedures.

## 1.3.3 Seasonal Energy Efficiency Ratio, Version 2

SEER2 is a metric for representing the cooling efficiency of central air conditioners and heat pumps as they would perform over an entire cooling season. It is defined as the total cooling output (in British thermal units, Btu) during a typical cooling season divided by the total electrical energy input, including the blower fan energy (in watt-hours) consumed over that same period. Higher SEER2 values indicate more efficient systems, since they deliver more cooling per unit of electricity. Energy losses due to on-off cycling, blower waste heat, and refrigerant line heat transfer all reduce SEER2.

SEER2 is determined under standardized test conditions specified by ANSI/AHRI Standard 210/240-2024 (and DOE's Appendix M1), which simulates a range of outdoor temperatures and indoor loads to approximate real-world operation throughout the cooling season. Ratings typically range from about 13 SEER2 for older equipment up to 26 SEER2 for more advanced centrally ducted air-conditioner systems, and up to 35.1 SEER2 for non-ducted systems.

In this study, dwellings with existing air-conditioning systems below the regional minimums are modeled with central air conditioners or heat pumps rated at 14.3 SEER2 in the South region and 13.4 SEER2 in the North region, and with central ASHPs rated at 14.3 SEER2 and 7.5 HSPF2. For dwellings whose current cooling equipment already meets or exceeds these thresholds, we simulate a like-for-like replacement at the higher efficiency.

The South region includes the following states: Alabama, Arizona, Arkansas, California, Delaware, Florida, Georgia, Hawai ' i, Kentucky, Louisiana, Maryland, Mississippi, Nevada, New Mexico, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, Virginia, and the District of Columbia. The North region includes all states not listed in the South region.

## 1.3.4  Heating Seasonal Performance Factor, Version 2

HSPF2 is a rating representing the heating efficiency of heat pumps as they perform over an entire heating season. It is defined as the total heating output (in Btu) during a typical heating season divided by the total electrical energy input, including the energy consumed by the indoor blower fan (in watt-hours) and outdoor unit over that same period. Higher HSPF2 indicates more efficient systems, since they deliver more heating per unit of electricity. Factors such as on-off cycling, coil defrost cycles, and standby power consumption can reduce HSPF2.

HSPF2 is determined under standardized test conditions, which simulate a range of outdoor temperature and part-load conditions to approximate real-world performance throughout the heating season. Residential central air conditioning heat pumps manufactured and distributed in commerce, as defined by 42 U.S.C. 6291(16), must meet the energy conservation standards specified in the Code of Federal Regulations at 10 CFR 420.32(c)(5) (DOE 2025a).

In this study, dwellings with existing systems below the regional minimums are modeled with ducted heat pumps rated at 7.5 HSPF2. For dwellings whose current heating equipment already meets or exceeds these thresholds, we simulate a like-for-like replacement at the higher efficiency.

## 2 Applicability

This upgrade replaces space heating and cooling equipment in homes with existing ductwork with units that meet minimum efficiency standards reflective of circa-2025 requirements. It includes:

- Replacement of ducted fuel furnaces with a minimum of 80% -83% AFUE (92.5% AFUE for like-for-like replacements at higher efficiency).
- Replacement of air-source heat pumps with equipment rated at 14.3 SEER2 and 7.5 HSPF2.
- Replacement of central air conditioners (ACs) with units rated at 14.3 SEER2 in the South region and 13.4 SEER2 in the North region, with higher efficiency replacements (e.g., SEER2 15) applied where applicable.
- Replacement of ducted electric resistance furnaces with baseline 100% efficiency electric options for costing consistency.

In homes that have existing ductwork that is used for air conditioning but not heating, the non-ducted heating systems are also replaced:

- Replacement of fuel boilers with a minimum of 80% -83% AFUE (90% AFUE for like-for-like replacements at higher efficiency).
- Replacement of non-ducted electric resistance heating systems (boiler, baseboard, wall furnace) with baseline 100% efficiency electric options for costing consistency.

In homes that have existing ductwork that is used for heating but not central air conditioning, the non-ducted air conditioning systems are also replaced:

- Replacement of room ACs with models meeting an EER of 12.0.

Where a dwelling 's existing cooling equipment already meets or exceeds these ratings, a like -for-like replacement at the higher efficiency is modeled instead. No changes to building infiltration or duct losses are assumed as part of the upgrades.

This upgrade applies to all dwelling units that have existing ductwork and a heating fuel that is natural gas, electricity, fuel oil, or propane. For consistency with other upgrades, it excludes any homes that do not have existing ductwork, do not use heating, or that heat with wood. It applies to about 5% of homes that have non-ducted heating (electric resistance baseboard, boilers, or wall/floor furnaces) but have ducts used for air conditioning. This includes a small number (&lt;1%) of multifamily dwelling units that have a whole-building shared heating system but that have individual ducted air conditioning systems serving each unit. It covers a wide range of heating technologies (furnaces, boilers, electric resistance) and cooling technologies (central AC, heat pumps, room ACs). With these applicability constraints, the measure upgrade applies to 75.2% of the existing dwelling units. The application logic is presented in Table 1.

Table 1. Summarized Apply Logic for Reference Space Heating and Air Conditioning Upgrade Circa 2025

<!-- table recovered from measure_pdfs/96636.pdf p.16
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     method: vision-transcription
     supersedes the extractor's own table here (values b0d5d50b0c79…):
       The table has nine rows in the PDF and was extracted as four. The five upgraded rows were merged into one row whose cells run the values together ('Yes Yes Yes Yes Yes', '43% 6% 5% 16% 5%'), which no longer says which heating type pairs with which cooling type, and the next two rows were merged the same way ('No No', '1% 21%') with their Shared Cooling values ('Yes', 'All options') in one cell and HVAC Has Ducts wrong for the first of them (printed 'Yes', extracted under 'No'). Merged cells in the first three columns are repeated on each row. -->

| Heating Fuel | HVAC Has Ducts | Shared Cooling | HVAC Heating Type | HVAC Cooling Type | Upgrade Applied? | Stock Saturation (%) |
|---|---|---|---|---|---|---|
| Electricity, Natural Gas, Fuel Oil, and Propane | Yes | No | Ducted Heating | Central AC | Yes | 43% |
| Electricity, Natural Gas, Fuel Oil, and Propane | Yes | No | Ducted Heating | Room AC | Yes | 6% |
| Electricity, Natural Gas, Fuel Oil, and Propane | Yes | No | Ducted Heating | None | Yes | 5% |
| Electricity, Natural Gas, Fuel Oil, and Propane | Yes | No | Ducted Heat Pump | Ducted Heat Pump | Yes | 16% |
| Electricity, Natural Gas, Fuel Oil, and Propane | Yes | No | Non-Ducted Heating | Central AC | Yes | 5% |
| Electricity, Natural Gas, Fuel Oil, and Propane | Yes | Yes | Ducted Heating | Central AC | No | 1% |
| Electricity, Natural Gas, Fuel Oil, and Propane | No | All options | All options | All options | No | 21% |
| None, Wood | Yes | All options | All options | All options | No | 1% |
| None, Wood | No | All options | All options | All options | No | 2% |

Keep in mind that the upgrade improves less efficient efficiencies to meet 2025 minimum heating and cooling efficiencies identified in the following sections. HVAC heating and cooling systems remain constant (i.e., no fuel or system switching).

## 3 Modeling Approach

This section outlines how the upgrade is modeled in ResStock using the OpenStudio-HPXML workflow. In this scenario, dwellings meeting the applicability logic receive the upgrade. ResStock uses probabilistic sampling logic based on national housing stock data to assign each dwelling unit a set of baseline building characteristics, including existing heating fuel, system type, and duct configuration. Ducts remain unchanged when heating and cooling systems are upgraded, which can yield inefficiencies. The model assumes consistent operation patterns across households and scales furnace capacity based on heating load requirements determined by building envelope characteristics and climate zone. While equipment brand and installation quality are not modeled explicitly, the total heating energy demand and fuel consumption are recalculated to reflect the standardized furnace and fuel use. This scenario represents a reference case where all space heating and air conditioning equipment is upgraded to the minimum efficiency available (or like-for-like replacements for above-minimum equipment) across the U.S. residential building stock. The purpose of this reference case is to provide a comparison point for other measures and packages that simulate heating and cooling equipment replacements at the end of the equipment's useful life (also called 'at wear out'). This enables estimates of incremental energy savings and incremental upfront cost of measures compared to an assumed alternative.

These probability distributions are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio ®  and EnergyPlus ®  through the use of an HPXML file. For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found here. Assumptions about the ASHPs upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure.

## 3.1  Upgrade Modeling Details

In ResStock, building characteristics are translated to OpenStudio-HPXML parameters. Measure upgrades, such as installing natural gas furnaces and air conditioning, are modeled as changes to baseline building characteristics. This section outlines the technical details of how the federal minimum heating and cooling upgrade is implemented in the ResStock workflow.

## 3.1.1  ResStock Inputs

The upgrade spans heating and cooling systems. This section details the ResStock inputs for each system type included in the upgrade: central furnaces, wall and floor furnace, electric furnaces, fuel boilers, central air conditioners, room air conditioners, and ASHPs. Any features not set in ResStock are defaulted to OpenStudio-HPXML defaults (HPXML 2025).

In OpenStudio-HPXML, each central furnace is represented under:

'/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem , ' with type 'Furnace , ' and a federal minimum efficiency or like-for-like efficiency replacement. OpenStudio-HPXML maps these fields to an OpenStudio Furnace object, setting capacity, efficiency, distribution, and fan characteristics. Below are the OS-HPXML arguments assigned wit this measure, both required and optional fields.

Table 2. ResStock Argument Values for Central Furnace Upgrades in this Measure

| ResStock Argument                   | Value                                                 | Units    |
|-------------------------------------|-------------------------------------------------------|----------|
| Heating System Type                 | Furnace                                               | -        |
| Heating System Pilot Light Capacity | 0                                                     | Btu/hr   |
| Heating System Fuel                 | Natural Gas, Propane, Fuel Oil                        | -        |
| Annual Heating Efficiency           | 0.80* for Natural Gas and Propane, 0.83* for Fuel Oil | AFUE     |
| Fraction Heating Load Served        | 1                                                     | Fraction |

*Or like-for-like AFUE when existing furnace efficiency is greater than the minimum

In OpenStudio-HPXML, each fuel-fired floor or wall furnace is represented under: '/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem.'

Table 3. ResStock Argument Values for Wall/Floor Furnace Upgrades in this Measure

| ResStock Argument            | Wall Furnace                   | Units    |
|------------------------------|--------------------------------|----------|
| Heating System Type          | Wall Furnace                   | -        |
| Heating System Fuel          | Natural Gas, Propane, Fuel Oil | -        |
| Annual Heating Efficiency    | Like-for-like*                 | AFUE     |
| Fraction Heating Load Served | 1                              | Fraction |

*The package keeps non-ducted wall/floor furnaces at their existing levels for like-for-like replacement.

In OpenStudio-HPXML, each electric furnace is represented under: '/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem.'

Table 4. ResStock Argument Values for Electric Furnace Upgrades in this Measure

| ResStock Argument            | Electric Furnace    | Units    |
|------------------------------|---------------------|----------|
| Heating System Type          | Electric Resistance | -        |
| Heating System Fuel          | Electricity         | -        |
| Annual Heating Efficiency    | 1.0                 | AFUE     |
| Fraction Heating Load Served | 1                   | Fraction |

In OpenStudio-HPXML, each boiler is represented under:

'/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem.'

Table 5. ResStock Argument Values for Boiler Upgrades in this Measure

<!-- table recovered from measure_pdfs/96636.pdf p.18
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     method: extracted grid (values, compared with the page)
     supersedes the extractor's own table here (values 7e8b3c968f70…):
     and its continuation grid(s) (values 97952f190995…):
       The table runs over pages 18 and 19 and was extracted as two grids (one row, then three, the header repeated). Every cell of both grids matches the pages. The rows are the extractor's own, joined under one header. The table's footnote is the extracted paragraph below it. -->

| ResStock Argument | Boiler | Units |
|---|---|---|
| Heating System Type | Boiler | - |
| Heating System Fuel | Natural Gas, Propane, Fuel Oil | - |
| Annual Heating Efficiency | Natural Gas or Propane: 0.80; Fuel Oil: 0.83 AFUE; or like-for-like* | AFUE |
| Fraction Heating Load Served | 1 | Fraction |

*If an existing boiler is greater than minimum, it is retained like-for-like efficiency

Boilers are slightly different than furnaces in that the actual efficiency of the boiler varies slightly based on the return water temperature, whereas for furnaces the efficiency is always constant and equal to the AFUE of the unit.

In OpenStudio-HPXML, each central air conditioner is represented under: '/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/ CoolingSystem .'

Table 6. ResStock Argument Values for Central Air Conditioner Upgrades in this Measure

| ResStock Argument            | Central Air Conditioner                                   | Units    |
|------------------------------|-----------------------------------------------------------|----------|
| Cooling System Type          | Central Air Conditioner                                   | -        |
| Cooling System Fuel          | Electricity                                               | -        |
| Annual Cooling Efficiency    | SEER2 14.3 (South); SEER2 13.4 (North); or like-for-like* | SEER2    |
| Fraction Cooling Load Served | 1                                                         | Fraction |
| Compressor Type              | Single stage                                              | -        |

*Like-for-like retention applies where the existing central AC is greater than minimum efficiency. See section 1.3.3 for a list of states in the South and North regions.

In OpenStudio-HPXML, each room air conditioner with reverse cycle is represented under: '/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/Heat Pump .'

Table 7. ResStock Argument Values for Room Air Conditioner Upgrades in this Measure

<!-- table recovered from measure_pdfs/96636.pdf p.19
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     method: extracted grid (values, compared with the page)
     supersedes the extractor's own table here (values ee4c93dbcda2…):
       The extractor flattened the superscript footnote markers into the values ('12.0 1', 'EER 3', 'Varies 2'), so the efficiency read as two numbers. The markers are restored as superscripts; every other cell is the extractor's own and matches page 19. The three footnotes they refer to are the extracted paragraphs below the table, numbered 1 to 3. The missing space in '1.01.ResStock' is the source's. -->

| ResStock Argument | Room Air Conditioner | Units |
|---|---|---|
| Heat Pump Type | Room Air Conditioner | - |
| Annual Cooling Efficiency | 12.0¹ | EER³ |
| Fraction Cooling Load Served | Varies² | Fraction |
| Compressor Type | Single Stage | - |

1 Like-for-like retention applies where the existing room AC is greater than minimum efficiency

2 Fraction of load served varies based on dwelling specification

3 EER is used rather than CEER as the default rated efficiency units for room AC in ResStock. One can convert between units using: CEER = EER / 1.01.ResStock may move to CEER for future releases.

In OpenStudio-HPXML, each ASHP is represented under: '/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/Heat Pump .'

Table 8. ResStock Argument Values for ASHP Upgrades in this Measure

| ResStock Argument                                         | ASHP         | Calculated by OpenStudio- HPXML?   |
|-----------------------------------------------------------|--------------|------------------------------------|
| Heat pump type                                            | Air-to-air   | No                                 |
| heat_pump_heating_efficiency_type                         | HSPF2        | No                                 |
| heat_pump_heating_efficiency                              | 7.5*         | No                                 |
| heat_pump_cooling_efficiency_type                         | SEER2        | No                                 |
| heat_pump_cooling_efficiency                              | 14.3*        | No                                 |
| heat_pump_sizing_methodology                              | ACCA         | No                                 |
| heat_pump_heating_capacity                                | Auto         | Yes                                |
| heat_pump_fraction_heat_load_served                       | 1            | No                                 |
| heat_pump_cooling_capacity                                | Auto         | Yes                                |
| heat_pump_fraction_cool_load_served                       | 1            | No                                 |
| heat_pump_backup_type                                     | Integrated   | No                                 |
| heat_pump_backup_fuel                                     | Electricity  | No                                 |
| heat_pump_backup_heating_efficiency                       | 1.0          | No                                 |
| heat_pump_backup_heating_capacity                         | Auto         | Yes                                |
| heat_pump_heating_capacity_retention_fraction             | 0.5          | No                                 |
| heat_pump_heating_capacity_retention_fraction_temperature | 5°F          | No                                 |
| heat_pump_is_ducted                                       | True         | No                                 |
| heat_pump_compressor_type                                 | Single stage | No                                 |

*Or like-for-like AFUE when existing heat pump efficiency is greater than minimum efficiency

## 4 Results

## 4.1  Single Model Results

This section analyzes three example dwellings that received upgrades. The upgrades had the following building characteristics shown in Table 9.

Table 9. Single Model Types

| Building Geometry         | IECC Climate Zone, 2004   | State   | Heating Fuel   | HVAC Heating Efficiency   | HVAC Cooling Efficiency   |
|---------------------------|---------------------------|---------|----------------|---------------------------|---------------------------|
| Single-Family Detached    | 5A                        | MA      | Fuel Oil       | Fuel Boiler, 76% AFUE     | AC, SEER 15               |
| Multifamily With 5+ Units | 3A                        | GA      | Electricity    | ASHP, SEER 13, 7.7 HSPF   | ASHP, SEER 13, 7.7 HSPF   |
| Single-Family Detached    | 4A                        | IL      | Natural Gas    | Fuel Furnace, 60% AFUE    | AC, SEER 10               |

This section focuses on the percentage energy reduction achieved by the upgrade. The annual energy consumption of the dwellings before and after the upgrades are shown below.

Figure 1. Annual energy consumption for an example unit in Massachusetts before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000002_1428a0e11423f2857129471b60674e8342823d610bc684f3a04854fbc6ad1c63.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for a Massachusetts example unit, baseline vs upgrade](96636_images/image_000002_1428a0e11423f2857129471b60674e8342823d610bc684f3a04854fbc6ad1c63.png)

Figure 1: horizontal stacked bar chart for the example dwelling in Massachusetts. X-axis is annual energy consumption in MBtu, 0 to 160; bars are Upgrade and Baseline, stacked by Others (all fuels), fuel oil heating, heating fans and pumps, cooling, and cooling fans and pumps. Fuel oil heating falls from 77.0 to 70.7 MBtu; the other segments are essentially unchanged. Table 9 lists the dwelling's characteristics.

In Figure 1, the fuel boiler is upgraded to the existing standard, showing annual energy savings of 6.5 MBtu, with these energy savings sourced from the fuel oil heating end use. The other end uses remain unchanged from the upgrade.

Figure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000003_4add8fa61c2d014bbf2a03548724fbd7000e9f0c34b3779d7e97680aec6e23f9.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for a Georgia example unit, baseline vs upgrade](96636_images/image_000003_4add8fa61c2d014bbf2a03548724fbd7000e9f0c34b3779d7e97680aec6e23f9.png)

Figure 2: horizontal stacked bar chart for the example dwelling in Georgia. X-axis is annual energy consumption in MBtu, 0 to 7; bars are Upgrade and Baseline, stacked by Others (all fuels), electric heating, heating fans and pumps, cooling, and cooling fans and pumps. Cooling falls from 2.6 to 2.2 MBtu and electric heating from 0.9 to 0.8; Others stays at 2.2. Table 9 lists the dwelling's characteristics.

Like the prior example, Figure 2 shows slight energy savings in both heating and cooling because of energy efficiency improvements in the air-source heat pump.

Figure 3. Annual energy consumption for an example unit in Illinois before and after the upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000004_50bb88ef8aee8346705921c36632747ab0b229391595017988c68a510096700b.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar of annual energy use for an Illinois example unit, baseline vs upgrade](96636_images/image_000004_50bb88ef8aee8346705921c36632747ab0b229391595017988c68a510096700b.png)

Figure 3: horizontal stacked bar chart for the example dwelling in Illinois. X-axis is annual energy consumption in MBtu, 0 to 140; bars are Upgrade and Baseline, stacked by Others (all fuels), natural gas heating, heating fans and pumps, cooling, and cooling fans and pumps. Others is 27.2 MBtu in both bars; natural gas heating, the largest segment, shrinks with the upgrade, taking the total from roughly 123 to 99 MBtu.

After the upgrade, the example dwelling in Illinois changes from 122.8 MBtu in the baseline to 98.9 MBtu, where the upgrade reduced the heating loads with a more efficient furnace.

## 4.2  Aggregated Building Time Series

Colorado is selected as a case study to analyze the aggregated time-series data. Out of all national dwelling units, 1.7% are in Colorado. Figure 4 presents the aggregated average daily baseline energy consumption in Colorado, with February 20 identified as the day with the highest energy use. To further explore this peak, Figure 5 examines the aggregated average power on February 20 in Colorado, comparing conditions before and after the upgrade.

Figure 4. Aggregated daily average energy consumption of baseline in Colorado

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000005_1e7d0b7ce7c3f66e10fda3dc3671a79e9c56e7a41d42da15d3f441adbf32ce03.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of daily aggregated average energy consumption across 2018 for the Colorado baseline](96636_images/image_000005_1e7d0b7ce7c3f66e10fda3dc3671a79e9c56e7a41d42da15d3f441adbf32ce03.png)

Figure 4: line chart of daily aggregated average energy consumption (kBtu, 100 to 800) over January to December 2018 for the baseline in Colorado. Consumption is highest and most variable in winter, peaking near 780 kBtu in late February, falls through spring to a flat summer floor of roughly 110 kBtu from June to September, then rises again from October to about 700 kBtu by late December.

Figure 5 shows that the upgrade scenario results in slightly lower power demand throughout the day compared to the baseline.

Figure 5. Aggregated average power data in Colorado on peak day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000006_a8c856870a58fa7e6dbc57524225523d5fb52e99759b93d55462924c5c26b91a.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of aggregated average power on the Colorado peak day, baseline vs upgrade](96636_images/image_000006_a8c856870a58fa7e6dbc57524225523d5fb52e99759b93d55462924c5c26b91a.png)

Figure 5: line chart of aggregated average power (kW, about 7 to 13) over the 24 hours of February 20, 2018, the peak day in Colorado, with one line each for Baseline and Upgrade. Both follow the same shape: a morning peak of nearly 13 kW around 07:30, a trough of about 7 kW near 15:30 and an evening plateau near 9 kW. The upgrade line runs slightly below the baseline for most of the day.

## 4.3  Stock Energy Impacts

Out of 550,000 model building simulation (i.e., models), 413,611 models are applicable for the reference space heating and air conditioning upgrade (75.2%). For the 413,611 models, the total baseline consumption is 2.87 trillion kWh annually, and after the upgrade is 2.80 trillion kWh, a 2% savings. Figure 6 shows the total site energy consumption between the baseline and upgrade.

Figure 6. Annual total site energy consumption for housing stock

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000007_364a491fc6506078058f88e1f374db2b5c739884bfc74818a0914c13e178f38e.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of annual stock energy by fuel type, baseline vs minimum efficiency upgrade](96636_images/image_000007_364a491fc6506078058f88e1f374db2b5c739884bfc74818a0914c13e178f38e.png)

Figure 6: horizontal grouped bar chart of stock-wide fuel totals (kWh, 0 to 3T) for Baseline and the upgrade (legend label Minimum Efficiency Furnace), with rows for electricity, natural gas, propane, fuel oil, electricity generation and total site energy. Electricity falls slightly, from about 1.35T to 1.3T kWh; natural gas stays near 1.25T, and propane and fuel oil are each near 0.1T. Total site energy falls from roughly 2.85T to 2.8T kWh.

Figure 7. Annual energy consumption by HVAC heating type and fuel end use

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000008_c04c8c01ea88059b7267c2b82a1fdca1d3b42cde14a169f2080af53a3d168ada.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual all-fuel end-use energy by HVAC heating type, baseline vs upgrade](96636_images/image_000008_c04c8c01ea88059b7267c2b82a1fdca1d3b42cde14a169f2080af53a3d168ada.png)

Figure 7: horizontal stacked bar chart of all-fuels end-use consumption (kWh, 0 to about 2.4T) for three HVAC heating types, Ducted Heat Pump, Ducted Heating and Non-Ducted Heating, each with a Baseline bar and an upgrade bar (labelled Minimum Efficiency Furnace). Segments are end uses by fuel. Ducted Heating dominates at roughly 2.3T kWh, against about 0.35T for Ducted Heat Pump and 0.15T for Non-Ducted Heating; the upgrade bars are only slightly shorter.

Cooling from electricity in ducted heating systems accounts for 42,000 GWh of energy reduction, the greatest energy reduction after the upgrade; in comparison, heating from natural gas in ducted heating systems was reduced by 6,000 GWh. Cooling fans and pumps (i.e., air handler fan energy) also yielded 6,400 GWh in energy savings, whereas heating fans and pumps yielded 1,300 GWh in energy savings. Energy savings from fans and pumps are primarily a result of more advanced motors and controls.

Given that this is a reference case and relatively few HVAC systems are below minimum efficiency, only modest energy savings are expected: 4% for electricity-heated homes, 2% for natural gas, 3% for fuel oil, and 1% for propane.

Figure 8 shows average dwelling annual energy consumption by HVAC cooling efficiency, fuels, and end uses.

Figure 8. Average annual energy consumption per dwelling by HVAC cooling efficiency

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000009_709b301bf1a003d6cfeb91b8bba67e32331dc5a16fc3e7c04c86db8566c5ec6e.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of average all-fuel end-use energy per dwelling by HVAC cooling efficiency](96636_images/image_000009_709b301bf1a003d6cfeb91b8bba67e32331dc5a16fc3e7c04c86db8566c5ec6e.png)

Figure 8: horizontal stacked bar chart of average all-fuels end-use consumption per dwelling (kWh, 0 to 35k) for ten HVAC cooling efficiency classes, each with a Baseline bar and an upgrade bar (labelled Minimum Efficiency Furnace). Segments are end uses by fuel. AC, SEER 8 is the longest pair, about 34k kWh in the baseline and visibly shorter after the upgrade; Ducted Heat Pump is the shortest, near 16k kWh, and most pairs barely differ.

On average, dwellings upgraded from an ' AC, SEER 8 ' cooling system to the minimum efficiency resulted in 2,900 kWh in energy savings, the largest average savings when segmented by HVAC cooling efficiency. In contrast, ' AC, SEER 15 ' shows 107 kWh in average per-dwelling annual energy savings -all sourced from heating end uses and indicating efficiency gains in heating systems rather than cooling systems. Please note that the central AC cooling efficiencies are measured in SEER1 as the baseline condition. Conversion to SEER2 in the baseline condition may be a feature in future versions of ResStock outputs.

Figure 9 shows average annual energy consumption per dwelling by HVAC heating efficiency.

Figure 9. Average annual energy consumption per dwelling by HVAC heating efficiency

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000010_00f3f6dae6a0dbadd20234f11d600a8d164b1191dddf2f37f03f0ee11ded316c.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of average all-fuel end-use energy per dwelling by HVAC heating efficiency](96636_images/image_000010_00f3f6dae6a0dbadd20234f11d600a8d164b1191dddf2f37f03f0ee11ded316c.png)

Figure 9: horizontal stacked bar chart of average all-fuels end-use consumption per dwelling (kWh, 0 to about 40k) for 17 HVAC heating efficiency classes, each with a Baseline bar and an upgrade bar (labelled Minimum Efficiency Furnace). Segments are end uses by fuel, with heating the largest in the fuel-fired rows. Fuel Furnace, 60% AFUE is the longest pair, about 41k kWh in the baseline; Shared Heating is the shortest, near 12k kWh.

Similar to the baseline AC systems being measured in SEER1, note that the central heating efficiencies are measured in HSPF1 as the baseline condition. Conversion to HSPF2 in the baseline condition may be a feature in future versions of ResStock outputs. Reexamining the distribution of energy consumption by heating fuel provides a clearer view of reduction across the housing stock for the upgrade, shown in Figure 10.

Figure 10. Annual site energy consumption savings per dwelling by heating fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000011_1877ce4b1fe9b1ac5073829ead0c647abf37728d59159910fd36d126c08bd810.png
     method: vision-description
     described: 2026-11-11 -->

![Violin and box plots of annual site energy savings per dwelling by heating fuel](96636_images/image_000011_1877ce4b1fe9b1ac5073829ead0c647abf37728d59159910fd36d126c08bd810.png)

Figure 10: violin plots with box plots of site energy consumption savings per dwelling (kWh, 0 to 4,000), one row per heating fuel, each labelled with its model count: Electricity n=164152, Natural Gas n=212136, Fuel Oil n=16731, Propane n=20592. Fuel Oil has the highest median, near 1,000 kWh, and the widest box; Natural Gas and Propane medians are below 200 kWh, and every distribution has a long right tail.

Figure 10 shows the distribution of annual energy consumption savings by heating fuel, where fuel oil heated dwellings average 1,134 kWh in savings, and electricity-heated dwellings average 790 kWh in savings.

Upgrading dwellings from a lower to a higher efficiency air conditioning system can be effective for reducing energy consumption, as shown in Figure 11. For example, ' AC, SEER 8 ' and ' AC, SEER 10 ' can result in average annual savings of 2,892 kWh and 1,749 kWh, respectively.

Figure 11. Average annual energy savings by HVAC cooling efficiency per year

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000012_03a3edc1fb69a3d65d536955e3d34340366b27b13ec615865afefb8b5ac959f6.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of average annual all-fuel end-use savings per dwelling by HVAC cooling efficiency](96636_images/image_000012_03a3edc1fb69a3d65d536955e3d34340366b27b13ec615865afefb8b5ac959f6.png)

Figure 11: horizontal stacked bar chart of average all-fuels end-use savings per dwelling (kWh, 0 to 3,000) for ten HVAC cooling efficiency classes. Segments are end uses by fuel; electric cooling makes up most of the larger bars, with smaller fan and heating segments. AC, SEER 8 saves the most, about 2,900 kWh, then AC, SEER 10 at about 1,750 kWh; AC, SEER 15, Room AC, EER 12.0 and None save under 250 kWh.

Because this is a reference case and only a fraction of HVAC systems have below minimum efficiency ratings, only modest energy savings are expected.

## 4.4  Stock Bill Impacts

The upgrade can result in a total of $8.49 billion in energy bill savings when applied across the housing stock. Most savings would occur from electricity bills, as shown in Figure 12.

Figure 12. Total annual housing stock energy bill savings by home heating fuel type

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000013_f55150d53ff544dc9aeddf77adf1e59342cf2d5dc5f5b4291da0eaf76fc9d01f.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of total annual stock bill savings by heating fuel and bill type](96636_images/image_000013_f55150d53ff544dc9aeddf77adf1e59342cf2d5dc5f5b4291da0eaf76fc9d01f.png)

Figure 12: horizontal stacked bar chart of total annual housing stock bill savings (USD, 0 to above 4B) for homes heated by Electricity, Natural Gas, Fuel Oil and Propane, with segments for electricity, natural gas, fuel oil and propane bills. Electricity-heated homes save the most, about $4.4B, all on electricity bills; natural-gas-heated homes save about $3.3B, mostly electricity; fuel oil and propane homes each save about $0.5B or less.

In dwellings heated with electricity, a total of $4.37 billion could be saved annually with the upgrade, as shown in Figure 12. For dwellings heated with natural gas, 93% of total annual housing stock energy bill savings are derived from electricity, indicating most housing stock annual energy bill savings for this upgrade are sourced from cooling efficiency improvements. Figure 13 shows how the upgrade impacts bill savings across HVAC cooling efficiency.

Figure 13. Annual bill savings by HVAC cooling efficiency

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96636.yaml
     source: 96636_images/image_000014_163bb4e76ad8aa7b6cc1a374790e36ba8623fdd0dd5951c2dfd6a835ceda195d.png
     method: vision-description
     described: 2026-11-11 -->

![Violin and box plots of annual bill savings per dwelling by HVAC cooling efficiency](96636_images/image_000014_163bb4e76ad8aa7b6cc1a374790e36ba8623fdd0dd5951c2dfd6a835ceda195d.png)

Figure 13: violin plots with box plots of all-fuels annual bill savings per dwelling (USD, 0 to 1,200), one row for each of ten HVAC cooling efficiency classes, each labelled with its model count. AC, SEER 8 has the highest median, a little over $300, and the widest box, followed by AC, SEER 10; AC, SEER 15, Room AC, EER 12.0 and None sit close to zero. See Table 10 for mean savings and sample sizes.

Like the findings from energy savings, lower efficiency, fully conditioned air conditioning systems have higher energy bill savings than higher efficiency or room air conditioning systems, as shown in Figure 13 and detailed in Table 10.

Table 10. Average Annual Bill Savings by HVAC Cooling Efficiency

| HVAC Cooling Efficiency   |   Sample Size (n) | Average Annual Bill Savings (mean, USD)   | Percent Bill Savings   |
|---------------------------|-------------------|-------------------------------------------|------------------------|
| AC, SEER 8                |             4,825 | $404                                      | 12%                    |
| AC, SEER 10               |            32,432 | $243                                      | 8%                     |
| AC, SEER 13               |           156,533 | $65                                       | 2%                     |
| AC, SEER 15               |            72,152 | $6                                        | <1%                    |
| Ducted Heat Pump          |            87,137 | $131                                      | 6%                     |
| Room AC, EER 8.5          |               679 | $94                                       | 3%                     |
| Room AC, EER 9.8          |             4,396 | $58                                       | 2%                     |
| Room AC, EER 10.7         |            16,517 | $41                                       | 1%                     |
| Room AC 12.0              |            12,849 | $17                                       | <1%                    |
| None                      |            26,091 | $10                                       | <1%                    |

Savings for HVAC cooling efficiencies with ' AC, SEER 15 ' show the lowest absolute bill savings and percent bill savings, in large part because a cooling upgrade was not applicable but a furnace upgrade was applicable.

## References

ACCA. 201 4. Manual S: Residential Equipment Selection . Air Conditioning Contractors of America.

ACCA. 2024. Manual J: Residential Load Calculation . Air Conditioning Contractors of America.

ANSI/ASHRAE. 2022. ASHRAE 103-2022 - Method of Testing for Annual Fuel Utilization Efficiency of Residential Central Furnaces and Boilers . 103 -2022. January 10. https://webstore.ansi.org/standards/ashrae/ansiashrae1032022?gad\_source=1&amp;gad\_campaignid= 1042027569&amp;gbraid=0AAAAAD\_gXFUMbuBYKrPGfu33sIEDxcScx&amp;gclid=Cj0KCQjw58PG BhCkARIsADbDilxF53Wvdv7e8NuWedseqnABYBqCT-brlUyhEzCjLYu-qC8z0MbnsuQaAh\_ZEALw\_wcB.

Code of Federal Regulations. 2025. Uniform Test Method for Measuring the Energy Consumption of Room Air Conditioners . Appendix F to Subpart B of Part 430. Version Title 10. National Archives. https://www.ecfr.gov/current/title-10/appendix-Appendix%20F%20to%20Subpart%20B%20of%20Part%20430.

DOE. 2025a. 'Consumer Central Air Conditioners and Heat Pumps.' U.S. Department of Energy. https://www.energy.gov/eere/buildings/consumer-central-air-conditioners-and-heat-pumps.

DOE. 2025b. 'Consumer Furnaces.' U.S. Department of Energy. https://www.energy.gov/eere/buildings/consumer-furnaces.

HPXML. 2025. 'Workflow Inputs - OpenStudio-HPXML Documentation.' NREL. https://openstudio-hpxml.readthedocs.io/en/latest/workflow\_inputs.html#hpxml-systems.

Reyna, Janet, et al. 2025. ResStock Technical Reference Documentation, Active Development Vesrion. Golden, CO: National Laboratory of the Rockies. https://natlabrockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide\_ 2025\_1.pdf.

Stenger, Katelyn, Lixi Liu, Philip White, Jeff Maguire, and Joe Robertson. 2026a. ResStock Measure Documentation: Natural Gas Furnace 95% AFUE . Technical Report NRL/TP-5500-96634.

Stenger, Katelyn, Lixi Liu, Philip White, Jeff Maguire, and Joe Robertson. 2026b. ResStock Measure Documentation: Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96635.

White, Philip, Katelyn Stenger, and Andrew Parker. 2025. ResStock Measure Documentation: Dual Fuel Heat Pump . 2026. Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96414.

Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Laboratory of the Rockies for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.
