<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96738.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy27osti/96738.pdf | publication_url: https://docs.nlr.gov/docs/fy27osti/96738.pdf | corpus_version: resstock_amy2018_2025_release_1-v1 -->
# Advanced Air Sealing

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Advanced Air Sealing

Sinoun Phoung, Yingli Lou, and Philip White

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96738 October 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Advanced Air Sealing

Sinoun Phoung, Yingli Lou, and Philip White

National Laboratory of the Rockies

## Suggested Citation

Phoung, Sinoun, Yingli Lou, and Philip White. 2026. ResStock Measure Documentation: Advanced Air Sealing . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96738. https://docs.nlr.gov/docs/fy27osti/96738.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-96738 October 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Critical  Minerals  and  Energy  Innovation  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photo: Josh Bauer, National Laboratory of the Rockies 061725.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals from the National Laboratory of the Rockies: Rajendra Adhikari, Andrew Parker, and Lixi Liu for helpful and significant project contributions, and Cory Chovanec and Christian Jewett for insightful and relevant feedback. In addition, the authors would like to thank the U.S. Department of Energy Building Technologies Office for supporting this work.

## List of Acronyms

| ACH50   | air changes per hour at 50 Pascals         |
|---------|--------------------------------------------|
| BTU     | British Thermal Unit                       |
| CFM50   | cubic feet per minute at 50 Pascals        |
| DOE     | U.S. Department of Energy                  |
| GWh     | gigawatt-hour (1 billion watt-hours)       |
| HVAC    | heating, ventilation, and air conditioning |
| IECC    | International Energy Conservation Code     |
| kW      | kilowatt                                   |
| kWh     | kilowatt-hour (1 thousand watt-hours)      |
| NLR     | National Laboratory of the Rockies         |
| TWh     | terawatt-hours (1 trillion watt-hours)     |
| USD     | United States dollar                       |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock ™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna (2025) [1]. Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project [2].

This documentation focuses on a single end-use savings shape measure: advanced air sealing upgrade.

The advanced air sealing upgrade demonstrated 16% modeled total site energy savings (508 TWh) for the U.S. residential building stock (see Figure 8 for details). These savings are primarily attributed to:

- 30% stock natural gas heating savings (318 TWh)
- 27% stock electricity heating savings (64 TWh)
- 9% stock electricity cooling savings (27 TWh).

## Table of Contents

Executive Summary ....................................................................................................................................  v

ResStock 2025 Release 1 Measure Documentation: Advanced Air Sealing  ......................................... 1

Accessing Results  ................................................................................................................................... 1

Measure Summary  .................................................................................................................................. 1

Technology Summary ..........................................................................................................................  2

1.1

Introduction to Technology  ........................................................................................................... 2

1.2

Technical Measure Details ............................................................................................................ 3

Applicability ..........................................................................................................................................  5

Modeling Approach ..............................................................................................................................  7

3.1

OpenStudio-HPXML Overview  .................................................................................................... 7

3.2

Advanced Air Sealing ................................................................................................................... 8

ResStock Inputs for the Advanced Air Sealing Upgrade .............................................................. 8

Default Inputs from OpenStudio-HPXML for Infiltration Upgrade ............................................. 8

Results  ...................................................................................................................................................  9

4.1

Single Model Results .................................................................................................................... 9

4.2

4.3

4.4

4.5

Single Model Time Series ........................................................................................................... 11

Stock Energy Impacts  .................................................................................................................. 15

Stock Utility Bill Impacts  ............................................................................................................ 26

Aggregated Building Time Series ............................................................................................... 28

Discussion  ...........................................................................................................................................  30

1

2

3

4

5

References  .................................................................................................................................................  31

vi

This report is available at no cost from the National Laboratory of the Rockies at www.nlr.gov/publications.

## List of Figures

| Figure 1. Distribution of baseline infiltration (ACH50) by vintage .............................................................. 6                                                                                                                                         |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Distribution of baseline infiltration by climate zone ..................................................................... 6                                                                                                                                     |
| Figure 3. Modeled annual site energy consumption for example unit in Hawai'i before and after advanced air sealing upgrade ........................................................................................................................................ 9       |
| Figure 4. Modeled annual site energy consumption for example unit in Texas before and after advanced air sealing upgrade ...................................................................................................................................... 10          |
| Figure 5. Modeled annual site energy consumption for example unit in Alaska before and after advanced air sealing upgrade ...................................................................................................................................... 10         |
| Figure 6. Modeled heating (top) and cooling (bottom) site energy consumption with 15-minute time- series data for example unit in Hawai ' i before and after advanced air sealing upgrade ............................. 12                                                  |
| Figure 7. Modeled cooling (left) and heating (right) site energy consumption 15-minute time-series data                                                                                                                                                                     |
| for example unit in Texas before and after advanced air sealing upgrade .................................................. 14                                                                                                                                               |
| Figure 8. Modeled total annual site energy consumption by end use for baseline and advanced air sealing upgrade ........................................................................................................................................................ 16 |
| Figure 9. Modeled average annual site energy consumption by end use for baseline and advanced air sealing upgrade ........................................................................................................................................... 17            |
| Figure 10. Modeled average annual site energy consumption by infiltration for baseline and advanced air sealing upgrade ........................................................................................................................................... 18      |
| Figure 11. Modeled average annual site energy savings by infiltration for baseline and advanced air sealing upgrade ........................................................................................................................................... 19          |
| Figure 12. Modeled average annual site energy consumption by vintage for baseline and advanced air sealing upgrade ........................................................................................................................................... 20           |
| Figure 13. Modeled average annual site energy savings by vintage for baseline compared to advanced air sealing upgrade ........................................................................................................................................... 21       |
| Figure 14. Modeled annual percent site energy savings by vintage for baseline compared to advanced air sealing upgrade ........................................................................................................................................... 22       |
| Figure 15. Modeled average annual site energy consumption by climate zone for baseline and advanced air sealing upgrade ...................................................................................................................................... 23           |
| advanced air sealing upgrade ...................................................................................................................... 24 Figure 17. Modeled annual percent site energy savings by climate zone for baseline compared to                       |
| Figure 18. Modeled average annual site energy savings by climate zone by end use for baseline                                                                                                                                                                               |
| compared to upgrade ................................................................................................................................................... 26                                                                                                  |
| Figure 22. Modeled aggregated average power demand in Colorado on peak day ....................................                                                                                                                                                             |
| Figure 20. Modeled average annual utility bill savings by infiltration rate for baseline compared to upgrade ........................................................................................................................................................ 28    |
| Figure 21. Modeled aggregate daily average site energy consumption of baseline in Colorado ................ 29                                                                                                                                                              |
| 29                                                                                                                                                                                                                                                                          |

## List of Tables

| Table 1. Common Air Sealing Techniques ...................................................................................................                                     | 2                              |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------|
| Table 2. IECC 2024 Air Leakage Requirements by Climate Zone ...............................................................                                                    | 3                              |
| Table 3. Summary of Air Sealing Empirical Studies Across Climate Zones, Showing Pre- and Post- Retrofit ACH50 Values and Percent Reductions Used to Inform Measure Assumptions | ............................ 4 |
| Table 4. Summarized Apply Logic for Advanced Air Sealing .....................................................................                                                 | 5                              |
| Table 5. Combined Apply Logic for Advanced Air Sealing ........................................................................                                                | 5                              |
| Table 6. ResStock Argument Values for Infiltration Options .......................................................................                                             | 8                              |
| Table 7. Heating and Cooling Unmet Hours Before and After Advanced Air Sealing Upgrade ...............                                                                         | 11                             |

## ResStock 2025 Release 1 Measure Documentation: Advanced Air Sealing

## Accessing Results

This documentation covers the ' advanced air s ealing' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock Open Energy Data Initiative 'End -Use Load Profiles for the U.S. Building Stock' data lake and on the data viewer at resstock.nlr.gov.

## Measure Summary

<!-- table recovered from measure_pdfs/96738.pdf p.10
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Measure Summary (no caption in the source)
     supersedes the extractor's own table here (values 286bb533cc64…):
       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('project_national/s dr_upgrades_amy2018.yml'). A search for the real path, or a click on the link, misses it. Two row labels were broken the same way ('Applicabili ty', 'Project Configurat ion File(s)') and are joined too. The cell text is otherwise the extractor's own. -->

| Measure Title | Advanced Air Sealing |
|---|---|
| Measure Definition | This measure reduces infiltration rates in existing buildings with baseline infiltration levels of 6 ACH50 (air changes per hour at 50 pascals) or higher. |
| Applicability | Buildings with infiltration rates ≥6 ACH50 are eligible for an upgrade to 5 ACH50. While some regions require tighter envelopes for new constructions, 5 ACH50 reflects the average infiltration rate achieved in empirical studies across representative climate zones and ensures that selected homes do not already comply with 2024 IECC requirements. Table 4 provides additional details. With these applicability constraints, the measure upgrade applies to 92.2% of the existing dwelling units. |
| Not Applicable | This measure does not apply to new construction nor to existing units with infiltration rates below 6 ACH50. These constraints exclude 7.8% of the dwelling units from receiving this measure upgrade. |
| Original Release | 2025 Release 1: 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1; 2025/resstock_tmy3_release_1 |
| Project Configuration File(s) | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |

## 1 Technology Summary

Air sealing is designed to reduce unwanted air leakage through a home's building envelope by sealing gaps and cracks. This helps prevent conditioned indoor air from escaping, and outdoor air, moisture, dust, and pollutants from entering. The result is lower energy use for heating and cooling equipment, and often improved indoor comfort, better indoor air quality, and building durability. This section provides an overview of common air sealing methods and references applicable building codes that set air leakage targets by climate zone. These specifications inform the air leakage rate included in this measure upgrade.

## 1.1  Introduction to Technology

Air sealing is a method used to reduce the amount of unwanted air that leaks in and out of a building through small gaps, cracks, and openings in the walls, floors, ceilings, and around windows and doors. These leaks allow outside air to enter the home and conditioned air to escape, which can lead to higher energy bills, drafts, uneven temperatures, indoor air quality concerns, and moisture issues [3], [4]. Studies show that air leakage can account for up to 30% of a home's heating and cooling costs [5]. By sealing these gaps, air sealing helps lower energy use, improves comfort by reducing drafts, supports better indoor air quality by keeping pollutants and allergens out, and protects the building's structure by reducing moisture intrusion [4]. Common air sealing techniques include: weatherstripping around doors and operable windows; caulking around stationary components such as window frames, baseboards, and wall penetrations; foam sealants or spray foam for larger gaps around plumbing penetrations, recessed lighting, and attic hatches; and airtight electrical boxes or gaskets around outlets and switches [3], [6]. In new construction, house wrap (a breathable material installed under exterior siding) is often used to limit air infiltration while allowing moisture to escape. In most climates, vapor retarders may be installed to manage indoor moisture and prevent condensation within walls [5]. However, this measure upgrade is only concerned with existing homes, not new construction.

Table 1. Common Air Sealing Techniques

<!-- table recovered from measure_pdfs/96738.pdf p.11
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     method: extracted grids joined under one header (compared with the page renders and text layer)
     supersedes the extractor's own table here (values 644382e68500…):
     and its continuation grid(s) (values 018e809ca432…):
       The table runs over two pages and was extracted as two grids, the second with its first row (House wrap) standing as a header. Every cell of both grids matches the pages. The eight rows are the extractor's own, joined under the one header; a line-break space in '(closed-cell)' and a space before the subscript in ACH₅₀ are removed. -->

| Technique | Typical Application | Notes/Performance Considerations |
|---|---|---|
| Aerosol sealing | Whole-home air sealing (walls, ceilings, etc.); more common in new construction | Delivers sealant as fine mist to seal leaks; shown to achieve high reductions in ACH₅₀ [7] |
| Weatherstripping | Around doors and operable windows | Reduces drafts; easy to install and cost-effective |
| Caulking (includes mastic, and high temperature rated sealants) | Cracks around window frames, rim joists, baseboards, small attic penetrations, gaps around heat sources, etc. | Best for small gaps <¼ inch; silicone or acrylic latex types commonly used |
| Foam sealants (cans) | Large gaps around pipes, vents, attic hatches, attic penetrations, and rim joists | Expands to fill irregular gaps; provides insulation value as well |
| Spray foam (closed-cell) | Rim joists, attic penetrations | Offers both air sealing and insulation |
| Airtight electrical boxes | Behind outlets and switches on exterior walls | Prevents air leakage through walls; used with gaskets |
| House wrap | New construction beneath siding; retrofit when combined with insulated siding or exterior rigid foam | Blocks air while allowing moisture escape |
| Vapor retarders | Inside wall assemblies in most U.S. climates | Controls moisture diffusion; not for air sealing per se |

## 1.2  Technical Measure Details

The 2024 International Energy Conservation Code (IECC) establishes maximum allowable air leakage rates for residential buildings, which are defined in terms of air changes per hour at 50 pascals (ACH50). These infiltration rates vary across the U.S. climate zones. These limits reflect the need to balance air leakage reduction with adequate ventilation. Excessive air sealing in existing homes can reduce natural ventilation and contribute to indoor air quality and moisture-related issues, particularly when mechanical ventilation is not present.

In some cases, air leakage is also expressed as CFM50 (cubic feet per minute at 50 pascals), which quantifies the total airflow through leaks, whereas ACH50 normalizes that leakage rate based on the volume of the home [8]. CFM50 is typically used in diagnostics and audits, while ACH50 is used for code compliance and comparisons between homes of different sizes. While the IECC sets air leakage standards for new construction, the U.S. Department of Energy's Weatherization Assistance Program does not use fixed ACH50 targets for compliance. Instead, the Weatherization Assistance Program utilizes blower-door diagnostics to identify leaks and set reduction goals based on pre-retrofit ACH50 levels. This approach helps avoid excessive air sealing in existing homes, where further reductions in air leakage may require consideration of mechanical ventilation to maintain adequate indoor air quality.

Indiana's Weatherization Assistance Program outlines tiered air sealing goals based on pre-retrofit leakage levels: a 15% reduction for homes with ACH50 less than 11, 25% for ACH50 between 11 and 17, 35% for ACH50 between 18 and 22, and 40% for ACH50 greater than 22 [9]. Table 2 summarizes the ACH50 limits specified in the 2024 IECC based on climate zone.

Table 3 summarizes achieved infiltration reduction from different empirical studies. These tables serve as reference points for retrofit applications.

Table 2. IECC 2024 Air Leakage Requirements by Climate Zone

From REPI-063 and REPI-064 [10]

| Climate Zone   | Maximum Air Leakage Rate (ACH50)   | Notes                                   |
|----------------|------------------------------------|-----------------------------------------|
| Zones 1 - 2    | 4.0 ACH50                          | Reduced from 5.0 ACH50 in the 2021 IECC |
| Zones 3 - 5    | 3.0 ACH50                          | Maintained from the 2021 IECC           |
| Zones 6 - 8    | 2.5 ACH50                          | Reduced from 3.0 ACH50 in the 2021 IECC |

Table 3. Summary of Air Sealing Empirical Studies Across Climate Zones, Showing Pre- and Post-Retrofit ACH50 Values and Percent Reductions Used to Inform Measure Assumptions

<!-- table recovered from measure_pdfs/96738.pdf p.13
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     method: extracted grid, with merged cells repeated on the rows they cover (compared with the page render)
     supersedes the extractor's own table here (values e9699c57c264…):
       The first study (CA and MN) fills four rows, and its Climate Zone, Methods and Cite cells are merged over them: 'CA: 3C' covers the two California rows, 'MN: 6A' the two Minnesota rows, and the Methods text and the citation [7] all four. The extractor repeated some of these and left others blank, so the CA multifamily and MN multifamily rows had no climate zone, the MN multifamily row no method, and three of the four rows no citation. Every value was right. The merged cells are repeated on each row they cover; line-break spaces in 'single-family', 'Post-Retrofits', 'Somerville' and 'St. Petersburg' are removed. -->

**Table 3, part 1 of 3**

| Area (s) | Climate Zone | Methods | Pre-Retrofits | Post-Retrofits | Findings | Cite |
|---|---|---|---|---|---|---|
| CA and MN | CA: 3C | Existing 5 CA and 12 MN single-family houses and 6 CA and 9 MN multifamily units were air sealed using aerosol sealing in existing, unoccupied single-family houses and multifamily units. | CA single-family: 12 ACH50 | CA single-family:5.5 ACH50 | CA single-family: 53% reduction | [7] |
| CA and MN | CA: 3C | Existing 5 CA and 12 MN single-family houses and 6 CA and 9 MN multifamily units were air sealed using aerosol sealing in existing, unoccupied single-family houses and multifamily units. | CA multifamily: 8.9 ACH50 | CA multifamily: 3.3 ACH50 | CA multifamily: 63% reduction | [7] |
| CA and MN | MN: 6A | Existing 5 CA and 12 MN single-family houses and 6 CA and 9 MN multifamily units were air sealed using aerosol sealing in existing, unoccupied single-family houses and multifamily units. | MN single-family: 7.5 ACH50 | MN single-family: 4.3 ACH50 | MN single-family: 42% reduction | [7] |

**Table 3, part 2 of 3**

| Area (s) | Climate Zone | Methods | Pre-Retrofits | Post-Retrofits | Findings | Cite |
|---|---|---|---|---|---|---|
| CA and MN | MN: 6A | Existing 5 CA and 12 MN single-family houses and 6 CA and 9 MN multifamily units were air sealed using aerosol sealing in existing, unoccupied single-family houses and multifamily units. | MN multifamily: 9.7 ACH50 | MN multifamily: 5.8 ACH50 | MN multifamily: 40% reduction | [7] |
| IL | Zone 4 & 5 | 27 single-family homes, split into 16 control and 11 treatment homes | 12.14 ACH50 | 8.27 ACH50 | 31.9% | [4] |
| NC | 4A | 236 apartments in 30 two-story brick and siding clad buildings constructed between 1968 and 1970. | 19.8 ACH50 | 10.4 ACH50 | 50% | [8] |
| Somerville and Millbury, MA | 5A | 2 tests homes: 1 single family detached, 1 triple decker multifamily wood-framed building | 10.4 ACH50; 16.5 ACH50 | 1.5 ACH50; 3.5 ACH50 | 86%; 79% | [11] |
| MN | 6 & 7 | Aerosol envelope air sealing on 9 existing multifamily units | 14.5 ACH50 | 4.76 ACH50 | 68% | [12] |
| Central FL | 2A | 1 test home in Florida | 6 ACH50 | 4.8 ACH50 | 20% | [13] |
| Las Vegas, NV | 3B | Tested/retrofitted 2 single family attached homes | 9.8 ACH50; 6.1 ACH50 | 3.2 ACH50; 3.2 ACH50 | 58% | [14] |

**Table 3, part 3 of 3**

| Area (s) | Climate Zone | Methods | Pre-Retrofits | Post-Retrofits | Findings | Cite |
|---|---|---|---|---|---|---|
| St. Petersburg, FL | 3C | 1 multi-use facility/ transitional housing | 22 ACH50 Not blower tested, based on estimate from previous work for building with similar characteristics. | 8.8 ACH50 | 60% | [15] |

## 2 Applicability

To identify which dwelling units qualify for advanced air sealing upgrades, the 2024 IECC air leakage thresholds for new construction (Table 2) are used to exclude units that already meet or exceed current standards. If an existing home's infiltration rate is below the IECC threshold, additional sealing using conventional techniques is unlikely t o yield significant improvements. Empirical results from

Table 3 are provided as case studies by climate zone. For example, data from a California study informs climate zone 3, while a Minnesota study informs zone 6. Because IECC zones reflect shared weather patterns and building practices, results from one state are assumed to represent conditions across the entire zone. Where no study exists for a specific zone, data from a nearby or similar zone are used. For example, Florida (zone 2) data is applied to zones 1 and 2. This zone-binning approach is consistent with IECC 2024's approach to climate zone binning.

## The upgrade logic is as follows:

1. Group IECC zones into bins (1 -2, 3 -5, 6 -8) following IECC recommendations (Table 2).

Average post-retrofit ACH50 values by climate zone bin using results from empirical studies in

## 2. Table 3.

Identify the minimum observed infiltration reduction across studies,

3. Table 3 (found 20%).
4. Apply this minimum improvement to the 5 ACH50 target (from empirical data) to establish a qualifying threshold for existing buildings.

The existing building 's infiltration, when reduced by 20%, should be 5 ACH50. This yields a minimum pre-upgrade value of 6.25 ACH50, but since ResStock models infiltration in whole numbers, 6 ACH50 is used instead. This reflects a 17% reduction. This is still supported by empirical studies that show achievable reductions from 6 to 4.8 ACH50 [13] and from 6.1 to 3.2 ACH50 [14]. Table 4 summarizes the applicable logic for the advanced air sealing used in this upgrade, and Table 5 presents the combined logic. Note that stock saturation is the percentage of dwellings in the building stock that this upgrade would apply to.

Table 4. Summarized Apply Logic for Advanced Air Sealing

| Climate Zone   | Infiltration   | Target Infiltration   |
|----------------|----------------|-----------------------|
| Zones 1 - 2    | ≥ 6 ACH50      | 5.0 ACH50             |
| Zones 3 - 5    | ≥ 6 ACH50      | 5.0 ACH50             |
| Zones 6 - 8    | ≥ 6 ACH50      | 5.0 ACH50             |

Table 5. Combined Apply Logic for Advanced Air Sealing

| Climate Zone   | Infiltration   | Target Infiltration   | Stock Saturation   |
|----------------|----------------|-----------------------|--------------------|
| All            | ≥ 6 ACH50      | 5.0 ACH50             | 92.2%              |

Figure 1 and Figure 2 show the distribution of current stock baseline infiltration by vintage and climate zone, respectively. Estimation of the infiltration rates is discussed in Section 3.

Figure 1. Distribution of baseline infiltration (ACH50) by vintage

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000002_6a5f0c9ec688ed81fbbefc03199b0bdd79eca78673ec3545ca5425f2141d965d.png
     method: vision-description
     described: 2026-11-11 -->

![Box plot of baseline infiltration in ACH50 by vintage](96738_images/image_000002_6a5f0c9ec688ed81fbbefc03199b0bdd79eca78673ec3545ca5425f2141d965d.png)

Figure 1: box plot. X-axis is vintage in nine bins from before 1940 to the 2010s; y-axis is infiltration in ACH50, 0 to 50. Older homes are leakier: the boxes for homes built before 1960 span 15 to 30 ACH50 with a median of 20, the 1980s median is 15, and the medians for the 1990s to 2010s are about 8 to 10, with boxes of roughly 6 to 15.

Figure 2. Distribution of baseline infiltration by climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000003_acd536ba8bf62f212ccc1abeb08584f7804926e9d93b7ba8b9efcf19ca82d1ff.png
     method: vision-description
     described: 2026-11-11 -->

![Box plot of baseline infiltration in ACH50 by ASHRAE IECC climate zone](96738_images/image_000003_acd536ba8bf62f212ccc1abeb08584f7804926e9d93b7ba8b9efcf19ca82d1ff.png)

Figure 2: box plot. X-axis is ASHRAE IECC climate zone 2004, seventeen zones from 1A to 8AK; y-axis is infiltration in ACH50, 0 to 50. Medians are about 20 in zones 1A, 2A and 4A, about 15 in most other zones, about 10 in 2B and 5B, and about 5 in the two Alaska zones, 7AK and 8AK. Most zones have outliers up to 50.

## 3 Modeling Approach

This section details how the upgrade measure is functionally modeled via ResStock into OpenStudio-HPXML. ResStock models residential air infiltration values expressed as ACH50. Each dwelling unit in the ResStock dataset is assigned an existing ACH50 value based on housing stock characteristics, informed by the Residential Diagnostics Database (ResDB). ResStock integrates this information using probabilistic sampling logic to represent the diversity of the U.S. housing stock. These infiltration rates are dependent on climate zone, floor area, and vintage. In ResStock, the current infiltration values are based on single-family detached blower door tests in units of ACH50. For single-family detached homes, the ACH50 values reflect total leakage to the outdoors, and buffer zones such as unconditioned attics, crawlspaces, and garages. However, for multifamily and single-family attached units, ResStock models leakage as total unit air leakage, which includes airflow to both the exterior and adjacent units. To estimate only the leakage to the exterior, the model scales the total sampled ACH50 by the ratio of the exterior-facing envelope area to the total envelope area. This adjusted exterior-only infiltration rate is then used in the simulation outputs.

<!-- text repaired by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     One paragraph of section 3 (p.16) that the extractor broke in two at the cross-reference '(Table 3)': the first part ended at the open bracket and the second began 'Table 3).', which reads as a table caption with no table. The two parts are joined as the page has them; no word is changed. -->

In this work, b uildings with infiltration rates ≥6 ACH 50 are eligible for an upgrade to 5 ACH50. This threshold serves as a nationally consistent benchmark across the housing stock. In practice, some new construction households in climate zones (e.g., climate zones 3 -5) require tighter envelopes such as 3 ACH50 or better (Table 2), and many older or leakier homes may only feasibly reach ~5 ACH50 through air sealing (Table 3). In practice, this infiltration level is typically achieved through blower-door-guided air sealing of attics, crawlspaces, rim joists, and other leakage pathways. Previous studies have shown that such practices can bring homes that start above 6 ACH50 down to or below the 5 ACH50 threshold [7] [13]. Therefore, 5 ACH50 provides a balanced and conservative target that represents a meaningful improvement for existing homes, while still allowing comparability across climate zones and building types.

<!-- text repaired by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     The second half of the paragraph joined by the repair above, which now carries these words.
     removed line: Table 3). In practice, this infiltration level is typically achieved through blower-door-guided air sealing of attics, crawlspaces, rim joists, and other leakage pathways. Previous studies have shown that such practices can bring homes that start above 6 ACH50 down to or below the 5 ACH50 threshold [7] [13]. Therefore, 5 ACH50 provides a balanced and conservative target that represents a meaningful improvement for existing homes, while still allowing comparability across climate zones and building types. -->

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025 to assess whether the existing panel has enough capacity or breaker space to accommodate new loads from an energy retrofit. For details on panel constraint modeling, refer to the ResStock Technical Reference Guide [1]. Advanced air sealing does not introduce new electrical loads or circuits, so it has no impact on the electrical panel. However, electrical panel metrics are included as a standard output for this and all other envelope measures. Any panel constraints appearing in the upgrade results reflect pre-existing conditions, as this measure does not worsen them.

## 3.1  OpenStudio-HPXML Overview

The ResStock building stock energy model contains conditional probability distributions of building characteristics that are representative of the contiguous U.S. residential building stock. These are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio ® and EnergyPlus ® through the use of an HPXML file. For reference, the state of the OpenStudio-HPXML repository when the ResStock 2024 Release 2 dataset was created can be found here. Assumptions about the infiltration upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure.

## 3.2  Advanced Air Sealing

In ResStock, building characteristics are translated to OS-HPXML parameters using the options\_lookup.tsv file. Measure upgrades, such as infiltration, are modeled as changes to baseline building characteristics. This section outlines the technical details of how infiltration upgrades are implemented in the ResStock workflow.

## ResStock Inputs for the Advanced Air Sealing Upgrade

Table 6 summarizes the inputs associated with the infiltration upgrade (advanced air sealing) in ResStock. These inputs are passed to OS-HPXML to generate the corresponding HPXML files for the simulation. In cases where infiltration details (ACH50) are not explicitly defined in ResStock, default values (Table 6) are assigned by OS-HPXML based on building characteristics.

Table 6. ResStock Argument Values for Infiltration Options

| ResStock Argument                 | All ACH    | Calculated by OpenStudio-HPXML?   |
|-----------------------------------|------------|-----------------------------------|
| air_leakage_units                 | ACH        | No                                |
| air_leakage_house_pressure        | 50         | No                                |
| air_leakage_value                 | 2.5 to 50  | No                                |
| air_leakage_type                  | Unit Total | No                                |
| site_shielding_of_home            | Normal     | No                                |
| air_leakage_leakiness_description | Auto       | Yes                               |

## Default Inputs from OpenStudio-HPXML for Infiltration Upgrade

The ResStock inputs in the table above are sent to OS-HPXML. Any values that are not specified by ResStock are calculated using the defaults in the BuildResidentialHPXML OpenStudio measure based on building characteristics. These characteristics include the building ' s floor area, number of stories, vintage, ceiling height, duct locations, foundation type, and climate zone. Other characteristics include stack effect, indoor-outdoor temperature difference, wind speed, and more. In multifamily and attached buildings, OS-HPXML assumes that some air leakage occurs between units rather than solely to the outside. To account for this, the software adjusts total infiltration based on the portion of the building envelope that is exposed to the exterior. More details of the infiltration model and default values can be found in the Alberta Air Infiltration Model (AIM-2) [16].

## 4 Results

## 4.1  Single Model Results

This section analyzes three example dwelling units that received advanced air sealing upgrades. Prior to the upgrades, each unit had air leakage rate of 50 ACH50 (Unit 1), 25 ACH50 (Unit 2), and 6 ACH50 (Unit 3). The upgrade reduced air leakage to 5 ACH50 for all units. The units are in Hawai ' i (climate zone 1A), Texas (climate zone 3A), and Alaska (climate zone 8AK). These represent a range of climate conditions. The floor area, heating setpoint, and cooling setpoint of these three dwelling units are different, so baseline performance across units is not comparable. This section focuses solely on the percentage energy reduction achieved by the advanced air sealing. The modeled annual energy consumption of the three example dwelling units before and after advanced air sealing upgrades are described below.

Figure 3 shows that the advanced air sealing upgrade led to modeled site energy savings for the example dwelling unit in Hawai ' i (Climate Zone 1A), where cooling dominates total consumption. Cooling energy use (including cooling and fan/pumps) decreased from 38.0 MBtu to 27.5 MBtu, a 27.6% reduction. Heating-related end uses decreased from 0.08 million BTU to 0.01 million BTU, an 87.5%. This low amount of heating is expected in a warm, tropical climate where outdoor temperatures rarely fall below heating setpoints, and many homes either lack heating systems or use them infrequently. In Hawai ' i, 85% of homes do not have heating equipment [17]. Note that the site energy consumption and the change heating fans/pumps energy between the baseline and the upgrade in the dwelling unit are negligible.

Figure 3. Modeled annual site energy consumption for example unit in Hawai ' i before and after advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000004_c64e1e2f54f1a35f6e35cfbaf46f35f3a0c05d06a45bc5c322cba5c063cec8a3.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual energy use for an example Hawaii dwelling, baseline against upgrade](96738_images/image_000004_c64e1e2f54f1a35f6e35cfbaf46f35f3a0c05d06a45bc5c322cba5c063cec8a3.png)

Figure 3: horizontal stacked bar chart for an example dwelling unit in Hawaii (climate zone 1A). X-axis is annual energy consumption in MMBtu, 0 to 100; the two bars are Upgrade and Baseline, segmented by end use. Cooling falls from 38.0 to 27.5 and cooling fans and pumps from 8.5 to 6.6; other end uses stay at 42.3 and heating is 0.08 and 0.01.

Note that heating fans/pumps values are negligible.

Figure 4 shows results for an example dwelling unit in Texas (climate zone 3A), which uses electricity for both heating and cooling. The advanced air sealing upgrade resulted in modeled site energy reductions across several heating- and cooling-related end uses, including heating, cooling, heating and cooling fan/pumps, heating heat pump backup, and associated backup fan/pumps. The cooling energy consumption was reduced from 36.8 MBtu to 32.0 MBtu, a 13% reduction. Additionally, the total heating energy consumption (heating, heating fan/pumps, heat pump backup, and associated fan/pumps) was reduced from 14.4 MBtu to 9.3 MBtu, a 35% reduction.

Figure 4. Modeled annual site energy consumption for example unit in Texas before and after advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000005_06f1826118dedc419a875592f5c69f37fc61876f7d28c9afee6646f200efad84.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual energy use for an example Texas dwelling, baseline against air sealing upgrade](96738_images/image_000005_06f1826118dedc419a875592f5c69f37fc61876f7d28c9afee6646f200efad84.png)

Figure 4: horizontal stacked bar chart for an example dwelling unit in Texas (climate zone 3A). X-axis is annual energy consumption in MBtu, 0 to 100; the two bars are Air Sealing Upgrade and Baseline, segmented by end use. Electric heating falls from 14.4 to 9.3, cooling from 30.7 to 26.6 and cooling fans and pumps from 6.2 to 5.4; other end uses stay at 37.7.

Figure 5 shows that the example dwelling unit in Alaska (climate zone 8AK) uses fuel oil for heating and has no cooling system modeled. This is typical for homes in cold climates where summer temperatures are mild and mechanical cooling is uncommon. Its modeled total heating site energy use (heating and heating fan/pumps) was reduced from 167.9 MBtu to 161.7 MBtu, representing a 4% reduction. While this may seem modest compared to reductions in warmer climates, it reflects several important factors. This smaller savings is expected because the unit started at the minimum eligible infiltration rate of 6 ACH50, leaving limited room for improvement (to 5 ACH50). Additionally, cold climate homes like this often already have tighter envelopes (Figure 2) or efficient heating systems. These factors reduce the marginal benefit of advanced air sealing. Nevertheless, this unit may not fully represent the broader zone 8 stock, where many homes may have lower or higher leakage and therefore show lower or greater savings potential.

Figure 5. Modeled annual site energy consumption for example unit in Alaska before and after advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000006_75805ad8b43ebbbfc3cb7a14aae5d1d2b9e1e6ade3a9534b83f1eca614a21fb9.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual energy use for an example Alaska dwelling, baseline against air sealing upgrade](96738_images/image_000006_75805ad8b43ebbbfc3cb7a14aae5d1d2b9e1e6ade3a9534b83f1eca614a21fb9.png)

Figure 5: horizontal stacked bar chart for an example dwelling unit in Alaska (climate zone 8AK). X-axis is annual energy consumption in MBtu, 0 to 180; the two bars are Air Sealing Upgrade and Baseline, segmented by end use. Fuel-oil heating falls from 167.9 to 161.7 and heating fans and pumps from 1.67 to 1.61; other end uses stay at 27.6.

As shown in Table 7, the unmet heating and cooling hours either remained at zero or decreased after the advanced air sealing upgrade.

Table 7. Heating and Cooling Unmet Hours Before and After Advanced Air Sealing Upgrade

| Dwelling Unit   | State   | Climate Zone   | Unmet Hours Before Upgrade (hr)   | Unmet Hours Before Upgrade (hr)   | Unmet Hours After Upgrade (hr)   | Unmet Hours After Upgrade (hr)   |
|-----------------|---------|----------------|-----------------------------------|-----------------------------------|----------------------------------|----------------------------------|
|                 |         |                | Heating                           | Cooling                           | Heating                          | Cooling                          |
| Unit 1          | Hawaii  | 1A             | 0                                 | 84.5                              | 0                                | 0                                |
| Unit 2          | Texas   | 3A             | 29.3                              | 31.8                              | 23.8                             | 17                               |
| Unit 3          | Alaska  | 8AK            | 25.3                              | 0                                 | 24.5                             | 0                                |

## 4.2  Single Model Time Series

Section 4.1 shows that for the example dwelling units, only heating and cooling related site energy consumption changed as a result of the advanced air sealing upgrades, while other end uses such as lighting, appliances, and water heating remained unchanged. Therefore, this section focuses on 15-minute time-series data for the heating and cooling related end uses across the three example units, as shown below. Heating end uses include space heating, heating fans and pumps, heat pump backup heating, and any associated backup fans or pumps. Cooling end uses include space cooling and cooling fans or pumps. January 2 and July 2 were selected to represent typical winter and summer days for analyzing heating and cooling loads, respectively.

Figure 6 shows that advanced air sealing upgrades consistently reduce modeled cooling site energy use throughout the day for the example unit in Hawai ' i (climate zone 1A). This baseline dwelling unit has an infiltration value of 50 ACH50 and its HVAC system is a SEER1 13, 7.7 HSPF electric heat pump. On July 2 (bottom portion of Figure 6), cooling demand under baseline conditions (50 ACH50) fluctuates from morning through the late evening, peaking at ~1.0 kWh around 6 p.m. After the upgrade from 50 ACH50 to 5 ACH50, cooling energy drops by ~0.45 kWh at peak to ~0.55 kWh. With reduced infiltration, the cooling energy is nearly cut in half as the tighter envelope limits warm, humid air from entering the building. On January 2, both baseline and upgrade scenarios show peak heating occurring around 11 am during the minimum outdoor temperature for the day. The baseline peak heating is ~0.12 kWh while the upgrade peak is ~0.05 kWh, a 58% decrease in peak electricity consumption. This example dwelling shows that infiltration improvements will also decrease peak electricity demand during heating hours in households with heating equipment within climate zone 1A. Note that Hawai'i has a low penetration of heating equipment relative to the rest of the United States [17].

Figure 6. Modeled heating (top) and cooling (bottom) site energy consumption with 15-minute time-series data for example unit in Hawai ' i before and after advanced air sealing upgrade Fan, pump, and backup energy are included.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000007_04b157404a21254c21995a48383ee70ca4771b4f2625f5758fff692594055904.png
     method: vision-description
     described: 2026-11-11 -->

![Line charts of temperature and of heating and cooling energy over a winter and a summer day in Hawaii](96738_images/image_000007_04b157404a21254c21995a48383ee70ca4771b4f2625f5758fff692594055904.png)

Figure 6: two pairs of line charts for the example Hawaii dwelling, a winter day (January 2, 2018) above a summer day (July 2, 2018). In each pair the upper chart shows indoor and outdoor temperature in °F and the lower chart 15-minute heating or cooling energy in kWh, base against upgrade. Midday heating peaks at about 0.12 kWh at base and 0.055 upgraded; evening cooling at about 0.95 and 0.55.

Figure 7 shows that the advanced air sealing upgrade reduces both modeled cooling and heating site energy consumption for the example dwelling unit in Texas (climate zone 3A). On July 2 (cooling season) , the unit's cooling energy use for upgrade follows the trend of baseline 's profile, with consistently lower consumption for the advanced air sealing upgrade. For example, for both scenarios, energy consumption drops after the morning thermostat setpoint increase at 8 a.m. Consumption peaks between 4 and 6 p.m. when outdoor temperatures and cooling loads are typically highest. This indicates that reduced infiltration helped retain cooler indoor air and reduce HVAC runtime during the hottest parts of the day. On January 2 (heating season), heating energy usage for the upgrade scenario follows the trend of the baseline scenario, but the upgrade is consistently lower when keeping thermostat setpoint consistent between upgrade and baseline. This pattern shows that upgrading from 25 ACH50 to 5 ACH50 reduces heating loads for the winter season throughout the day.

Figure 7. Modeled cooling (left) and heating (right) site energy consumption 15-minute time-series data for example unit in Texas before and after advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000008_9586e7f7d353fb6b45f07b71180c175412ca9b735552dce3b6a76746e12ac2dc.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of 15-minute cooling energy on July 2 for an example Texas dwelling, with thermostat setpoint](96738_images/image_000008_9586e7f7d353fb6b45f07b71180c175412ca9b735552dce3b6a76746e12ac2dc.png)

Figure 7, cooling panel: line chart for an example dwelling unit in Texas (climate zone 3A) on July 2. Left axis is cooling energy consumption in kWh, 0 to 1.4; right axis is setpoint in °F, stepping from 68 to 70 at 8:00 AM. Series are Baseline, Upgrade and Setpoint. Cooling peaks near 6:00 PM, at about 1.27 kWh for the baseline and about 1.05 for the upgrade.

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000009_a515dd09d356946f6d8567715d4ea1a8ab4bf844b6bf728a51d0e9a6191f0089.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of 15-minute heating energy on January 2 for an example Texas dwelling, with thermostat setpoint](96738_images/image_000009_a515dd09d356946f6d8567715d4ea1a8ab4bf844b6bf728a51d0e9a6191f0089.png)

Figure 7, heating panel: line chart for the same Texas dwelling on January 2. Left axis is heating energy consumption in kWh, 0 to 4; right axis is setpoint in °F, stepping from 59 to 65 at about 8:00 AM. Series are Baseline, Upgrade and Setpoint. After a recovery spike near 3.4 kWh, the baseline runs at about 1.4 kWh through the day and the upgrade at about 1.0.

## 4.3  Stock Energy Impacts

Out of 550,000 modeled units (i.e., the total number of units modeled in the ResStock 2025.1 dataset to represent the national building stock), 507,100 units are applicable for the advanced air sealing upgrade (92.2%). For the 507,100 applicable units, the total weighted baseline modeled site energy consumption is 3,140 TWh per year. After applying the air sealing upgrade, the total modeled site energy consumption was reduced to 2,632 TWh per year, a 16.2% reduction. Figure 8 shows that site energy savings from air sealing primarily come from heating and cooling related end uses, with 27.1% electricity heating savings (64.2 TWh), 29.9% natural gas heating savings (318 TWh), 7.8% electricity cooling savings (27.1 TWh), and 3.8% cooling fan and pump energy savings (2.18 GWh). Energy savings were observed only in heating and cooling, while other end uses like lighting and appliances remained unchanged. This is because air sealing improves building performance by reducing air leakage. Thus, its impact is confined to systems that respond to indoor temperature fluctuations.

Site energy savings in space heating is greater than cooling. This is because the temperature difference (ΔT) between the indoor and outdoor environment is typically much smaller during the cooling season than during the heating season. This is one of the reasons why heating loads are often greater than cooling loads. For example, on a hot summer day, an indoor temperature of 72°F and an outdoor temperature of 95°F represents a ΔT of 23°F. On a cold winter day, an indoor temperature of 72°F and outdoor temperature of 25°F results in a ΔT of 47°F , approximately double the magnitude. Since the energy lost due to infiltration is directly proportional to ΔT, due to the HVAC systems conditioning the infiltrating outdoor air to the indoor setpoints, heating seasons experience higher infiltration-driven losses. This pattern aligns with typical climate conditions across the United States, where most regions have higher heating degree days than cooling degree days. Therefore, the dominant share of energy savings from advanced air sealing upgrades is expected to occur during the heating season, particularly in colder climates with leakier building envelopes and extended periods of high ΔT.

Figure 8. Modeled total annual site energy consumption by end use for baseline and advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000010_12a631a2f60e595e39d023ddc2662be43d9cc4628129881a02ef2560df9c7385.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of total annual site energy by end use and fuel, baseline against air sealing](96738_images/image_000010_12a631a2f60e595e39d023ddc2662be43d9cc4628129881a02ef2560df9c7385.png)

Figure 8: horizontal grouped bar chart. Rows are end uses by fuel, from electric vehicle charging to generation, plus total site energy; x-axis is all-fuels end uses in kWh, 0 to above 3T. Series are Baseline and Air Sealing. Total site energy falls from about 3.15T to about 2.65T kWh; natural gas heating, the largest end use, falls from about 1.07T to about 0.75T.

For the 507,100 applicable units, the average baseline site energy consumption is 24,386 kWh per unit per year. After the advanced air sealing upgrade, the stock average consumption is reduced to 20,440 kWh per unit per year, a 16.2% reduction (Figure 9). Similar to Section 4.2, only heating and cooling energy use decreased, while lighting, appliances, and other end uses were unaffected.

Figure 9. Modeled average annual site energy consumption by end use for baseline and advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000011_92e6e6fdb26dd755d91a10e08137d072831df669fa6eab8a90febff67e43f0d5.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual site energy by end use per dwelling unit, baseline against air sealing](96738_images/image_000011_92e6e6fdb26dd755d91a10e08137d072831df669fa6eab8a90febff67e43f0d5.png)

Figure 9: horizontal grouped bar chart with the same rows as Figure 8, as an average per dwelling unit. X-axis is all-fuels end uses in kWh, 0 to 25k; series are Baseline and Air Sealing. Total site energy falls from about 24.5k to about 20.5k kWh, and natural gas heating from about 8.2k to about 5.8k.

Figure 10 shows a general trend that baseline annual site energy consumption increases with higher initial infiltration rates. For instance, units with 40 ACH50 consume 14.3% more energy on average (26,929 kWh/unit/year) than those with 10 ACH50 (23,087 kWh/unit/year). As shown in Figure 11, upgrading all units to a target infiltration rate of 5 ACH50 results in the greatest energy savings for the leakiest units. For example, units starting at 40 ACH50 save 8,386 kWh/unit/year, while those at 10 ACH50 save 1,864 kWh/unit/year. This is expected, as units with higher air leakage have greater uncontrolled heat loss or gain, which increases HVAC runtime. Thus, reducing infiltration in these leakier homes improves thermal retention and reduces HVAC runtime more than in tighter units.

Figure 10. Modeled average annual site energy consumption by infiltration for baseline and advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000012_ced4e80c2d73568fc956489903bf763b020626efcd8aaa8b5f9fc20361555ce1.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy consumption by baseline infiltration, baseline against air sealing](96738_images/image_000012_ced4e80c2d73568fc956489903bf763b020626efcd8aaa8b5f9fc20361555ce1.png)

Figure 10: horizontal grouped bar chart. Rows are ten baseline infiltration levels from 6 to 50 ACH50; x-axis is average annual energy consumption in kWh per unit per year, 0 to about 27k. Series are Baseline and Air Sealing. Baseline consumption is about 23k to 27k across the levels; with air sealing it falls from about 23.5k at 6 ACH50 to about 17.5k at 50 ACH50.

Figure 11. Modeled average annual site energy savings by infiltration for baseline and advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000013_1640fa8ba4b1348a4d77ce0b53efb987c7e79c75602b8f33676888ef6d47abd5.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual energy savings from air sealing by baseline infiltration](96738_images/image_000013_1640fa8ba4b1348a4d77ce0b53efb987c7e79c75602b8f33676888ef6d47abd5.png)

Figure 11: horizontal bar chart. Rows are ten baseline infiltration levels from 6 to 50 ACH50; x-axis is average annual energy savings in kWh per unit per year, 0 to about 9,500. Savings rise steadily with leakiness: about 500 kWh at 6 ACH50, about 1,900 at 10, about 4,450 at 20, about 6,500 at 30, about 8,400 at 40 and about 9,400 at 50.

Figure 12 shows that across the 507,100 applicable dwelling units, older units tend to consume more site energy than newer construction. Where the units built before the 1970s typically consume over 25,000 kWh/unit/year on average, compared to around 22,000 kWh/unit/year or less for units built after the 1970s. There are a few exceptions to these trends. For instance, 1950s units have a slightly higher average baseline consumption (30,382 kWh/unit/year) than 1940s units (30,189 kWh/unit/year), which reflects variations in other building characteristics such as size, layout, or HVAC system performance. Nonetheless, older vintages consistently show the greatest absolute and relative energy savings from air sealing upgrades. As shown in Figure 13, upgrading all applicable units to a target infiltration rate of 5 ACH50 results in greater absolute energy savings for older buildings. For example, pre-1960s units save over 6,000 kWh/unit/year, while 2010s units only save 1,600 kWh/unit/year. These differences are primarily due to the higher baseline infiltration rate in older units, which offer more potential for improvement through air sealing.

Figure 12. Modeled average annual site energy consumption by vintage for baseline and advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000014_f247c31c4c31cffaf955cf77dc4400c72f045dc13e94e2a6066af82e1d86e030.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy consumption by vintage, baseline against air sealing](96738_images/image_000014_f247c31c4c31cffaf955cf77dc4400c72f045dc13e94e2a6066af82e1d86e030.png)

Figure 12: horizontal grouped bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is average annual energy consumption in kWh per unit per year, 0 to above 30k. Series are Baseline and Air Sealing. Consumption falls with newer construction and the gap narrows: about 33k against 26k for homes built before 1940, and about 17.5k against 16k for the 2010s.

Figure 13. Modeled average annual site energy savings by vintage for baseline compared to advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000015_bee13bbc8ffe014cb3e0af9dbfb8f5a9f4d55ca90c261ac35145286508192528.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual energy savings from air sealing by vintage](96738_images/image_000015_bee13bbc8ffe014cb3e0af9dbfb8f5a9f4d55ca90c261ac35145286508192528.png)

Figure 13: horizontal bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is average annual energy savings in kWh per unit per year, 0 to about 7,000. Savings fall with newer construction: about 7,050 kWh before 1940, about 6,050 for the 1940s and 1950s, about 4,400 for the 1960s, about 2,750 for the 1980s and about 1,600 for the 2010s.

Figure 14 shows that older units experience the highest percent site energy savings. For example, pre-1940s homes see a 21.4% reduction in energy use, 1940s units 20.0%, 1950s 19.9%, and 1960s 16.1%. The percentage savings continues to decline with newer vintages such as 15.8% for 1970s, 13.8% for 1980s, 11.2% for 1990s, 9.4% for 2000s, and 9.1% for 2010s units. These trends are driven by differences in baseline infiltration levels, as illustrated in Figure 1. Older units tend to have higher air leakage rates, which present greater opportunities for energy savings through air sealing. By improving the building enclosure, air sealing reduces uncontrolled air exchange and lowers HVAC energy demand, especially in older units.

Figure 14. Modeled annual percent site energy savings by vintage for baseline compared to advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000016_ed5170bea76203f8cc012a7c2dfda5cb53785b0511946def21e849113101ea8e.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent site energy saving from air sealing by vintage](96738_images/image_000016_ed5170bea76203f8cc012a7c2dfda5cb53785b0511946def21e849113101ea8e.png)

Figure 14: horizontal bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is percent saving, 0 to above 20. Savings fall with newer construction: about 21.5% before 1940, about 20% for the 1940s and 1950s, about 16% for the 1960s and 1970s, about 14% for the 1980s, about 11% for the 1990s and about 9% for the 2000s and 2010s.

Figure 15 shows that average baseline annual site energy consumption generally increases most with climate severity, particularly in colder zones. Zone A is considered a cold climate zone. Thus, the A climate zones show the most savings. For example, climate zone 4A, 5A, 6A, and 7A have higher savings than their zone B counterparts due to long heating seasons and large indoor-outdoor temperature differences. In contrast, zones 7AK and 8AK show smaller savings than zones 4A-7A. This is because the dwelling units in Alaska already have relatively tight envelopes in the baseline stock, which results in smaller marginal improvement when upgraded to 5 ACH50.

Figure 15. Modeled average annual site energy consumption by climate zone for baseline and advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000017_d06a85465e3cbef744270ee59ac0693e129bbc36ce10c23ac3c5693543a36f72.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy consumption by climate zone, baseline against air sealing](96738_images/image_000017_d06a85465e3cbef744270ee59ac0693e129bbc36ce10c23ac3c5693543a36f72.png)

Figure 15: horizontal grouped bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is average annual energy consumption in kWh per unit per year, 0 to 40k. Series are Baseline and Air Sealing. Zone 7A is highest, about 39k falling to about 30.5k, followed by 6A and 5A; zone 1A is lowest, about 12k falling to about 11.3k.

As shown in Figure 16, greater average annual energy savings are generally achieved in colder climates, particularly zones 7A (8,359 kWh), 6A (7,026 kWh), and 5A (6,575 kWh). Figure 17 further confirms these trends, with the highest percent site energy savings observed in 7A (21.5%), 6A (21.2%), and 4A (18.1%). This is primarily due to large heating loads in these climates and the greater temperature differentials that drive infiltration losses.

Figure 16. Modeled average annual site energy savings by climate zone for baseline compared to advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000018_1b59e431c64c7bdcc749ef5ed239ef959cd7edb55d52bb2ffcfba4c4c7381d68.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual energy savings from air sealing by climate zone](96738_images/image_000018_1b59e431c64c7bdcc749ef5ed239ef959cd7edb55d52bb2ffcfba4c4c7381d68.png)

Figure 16: horizontal bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is average annual energy savings in kWh per unit per year, 0 to above 8,000. Cold, humid zones save most: about 8,300 kWh in 7A, about 7,050 in 6A, about 6,600 in 5A and about 4,950 in 4A. Savings are about 600 to 700 in zones 1A, 2B and 3B.

Figure 17. Modeled annual percent site energy savings by climate zone for baseline compared to advanced air sealing upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000019_ac942cd62e175e34b63585a2f1acddb4340e03db3c30edfbc1c39dcb2b5a8c30.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent site energy savings from air sealing by climate zone](96738_images/image_000019_ac942cd62e175e34b63585a2f1acddb4340e03db3c30edfbc1c39dcb2b5a8c30.png)

Figure 17: horizontal bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is percent savings, 0 to above 20. Savings are about 21.5% in zone 7A, about 20% in 6A, about 19.5% in 5A and about 19% in 4A, against about 3.5% in 2B, about 5% in 3B and about 5.5% in 1A.

Figure 18 shows that heating savings consistently exceed cooling savings across all zones. This is because heating tends to occur during periods with large temperature differences between indoor and outdoor air, which intensifies infiltration-driven losses. In contrast, cooling seasons are shorter, and indoor-outdoor temperature differences are smaller. Baseline infiltration also plays a key role in explaining energy savings patterns. As shown in Figure 2, many zones, such as 1A, 4C, and 5A, exhibit a wide range of initial infiltration levels, meaning some homes are leakier than others. Leakier homes benefit more from envelope tightening. This results in higher energy savings after air sealing. In contrast, tighter-construction zones like 2B and 3B have lower baseline infiltration rates and less room for improvement. This results in both lower energy consumption and more modest savings from air sealing upgrades.

Figure 18. Modeled average annual site energy savings by climate zone by end use for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000020_cfa30b433668477fe6c50cf04f793b4c320fdecaa92dc3ab36b7c571f767f49b.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of average annual energy savings by climate zone, segmented by end use and fuel](96738_images/image_000020_cfa30b433668477fe6c50cf04f793b4c320fdecaa92dc3ab36b7c571f767f49b.png)

Figure 18: horizontal stacked bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is average annual energy savings in kWh per unit per year, 0 to above 8,000. Each bar is segmented by end use and fuel, listed in the legend. Heating segments make up nearly all the savings in every zone but the hottest, where cooling electricity is the visible share; zone 7A totals about 8,300 kWh.

## 4.4  Stock Utility Bill Impacts

Figure 19 shows a comparison of modeled utility bills with the advanced air sealing upgrade applied. For the applicable units, the average energy bill savings are 279 USD/unit/year (10.7%), with a reduction of 117 USD/unit/year (6.4%) in electricity bills and 100 USD/unit/year (19.3%) in natural gas bills. This is similar to the magnitude in overall stock-level site energy savings.

Figure 19. Modeled average annual utility bills by fuel type comparison for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000021_087e74fb763889a511e422fa2e70aec57ad1e6df4f226e0174cfe1ae5df65341.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual utility bills by fuel, baseline against air sealing](96738_images/image_000021_087e74fb763889a511e422fa2e70aec57ad1e6df4f226e0174cfe1ae5df65341.png)

Figure 19: horizontal grouped bar chart. Rows are electricity, natural gas, fuel oil, propane and all fuels; x-axis is average utility bills in US dollars per unit per year, 0 to above 2,500. Series are Baseline and Air Sealing. The all-fuels bill falls from about $2,600 to about $2,320, electricity from about $1,840 to about $1,720, and natural gas from about $520 to about $430.

Figure 20 shows the modeled average utility bill savings by baseline infiltration rate. As with site energy savings, there is a wide distribution of bill savings, with higher average savings from buildings with higher baseline infiltration rates.

Figure 20. Modeled average annual utility bill savings by infiltration rate for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000022_530ff0f88ec97843c2d7588bc0df06f216e861b83f0dc42c00564bfa636d4004.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual utility bill savings from air sealing by baseline infiltration](96738_images/image_000022_530ff0f88ec97843c2d7588bc0df06f216e861b83f0dc42c00564bfa636d4004.png)

Figure 20: horizontal bar chart. Rows are ten baseline infiltration levels from 6 to 50 ACH50; x-axis is bill savings in US dollars, 0 to 700. Savings rise steadily with leakiness: about $35 at 6 ACH50, about $130 at 10, about $315 at 20, about $455 at 30, about $590 at 40 and about $665 at 50.

## 4.5  Aggregated Building Time Series

Colorado is selected as a case study to analyze the aggregated time-series data. Out of all national dwelling units, 1.7% are located in Colorado. Figure 21 presents the aggregated average daily baseline energy consumption in Colorado, with February 20 identified as the day with the highest energy use. To further explore this peak, Figure 22 examines the aggregated average power on February 20 in Colorado, comparing conditions before and after the advanced air sealing upgrade.

Figure 21. Modeled aggregate daily average site energy consumption of baseline in Colorado

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000023_87897ce8a8b14208b336198ccfc903c962fb4b00c2655d167b8cba7874c6a5f8.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of daily aggregated average energy consumption for baseline homes in Colorado across 2018](96738_images/image_000023_87897ce8a8b14208b336198ccfc903c962fb4b00c2655d167b8cba7874c6a5f8.png)

Figure 21: line chart. X-axis is time, January to December 2018; y-axis is daily aggregated average energy consumption in kBtu, about 100 to 800. A single series, the baseline in Colorado. Consumption is highest and most variable in winter, peaking near 780 kBtu in February, and flat at about 110 to 130 kBtu from June to September.

Figure 22 shows that the advanced air sealing upgrade scenario consistently results in lower power demand throughout the day compared to the baseline, particularly during peak heating hours. The peak demand decreases from 12.9 kW per unit to 10.9 kW per unit, representing a 16% reduction.

Figure 22. Modeled aggregated average power demand in Colorado on peak day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96738.yaml
     source: 96738_images/image_000024_dca409be1a03425c4c7d958f4f84e311eeece2d8279907114dc8a093cbc18e1e.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of aggregated average power in Colorado on the peak day, baseline against upgrade](96738_images/image_000024_dca409be1a03425c4c7d958f4f84e311eeece2d8279907114dc8a093cbc18e1e.png)

Figure 22: line chart for February 20, 2018. X-axis is time of day, 00:00 to 24:00; y-axis is aggregated average power in kW, about 5 to 13. Series are Baseline and Upgrade. The baseline peaks at about 12.9 kW near 07:00 and the upgrade at about 10.8 kW; both reach their minimum near 15:00, at about 7.0 and 5.6 kW.

## 5 Discussion

This study evaluates the energy impacts of an advanced air sealing upgrade that reduces infiltration to 5 ACH50 for eligible existing units (≥6 ACH50). Results show that modeled site energy savings scale with baseline infiltration level, building vintage, and climate zones. Units with higher initial leakage achieved the largest absolute energy savings. Units starting at 40 -50 ACH50 experienced the greatest reductions when tightened to 5 ACH50, while homes starting near 6 -10 ACH50 saw smaller savings. Leakier homes experience greater convective heat loss (winter) and sensible/latent heat gain (summer), so reducing infiltration has a larger marginal impact. Baseline energy trends (e.g., 40 ACH50 vs. 50 ACH50 groups) are likely driven by other correlated building characteristics such as floor area, vintage, HVAC type, and fuel mix rather than infiltration alone. However, the general relationship between leakage and savings holds across the stock.

Site energy savings also increase with climate severity. Colder climate zones (e.g., 5A, 6A, 7A) show the highest absolute and percentage reductions because the number of heating degree days are greater than cooling degree days. Winter temperature difference is larger than summer difference and heating seasons are longer than cooling seasons. For example, a winter condition of 70°F indoors and 20°F outdoors yields a 50°F difference, while a summer condition of 75°F indoors and 95°F outdoors yields a 20°F difference. Because infiltration loads scale with temperature difference, heating savings are greater than cooling. In warm climates (e.g., 1A), annual consumption is predominately cooling, while heating is minimal or absent. Air sealing still reduces cooling loads, but percentage savings are smaller because temperature difference is modest and cooling seasons are less extreme than cold-climate heating seasons. Lastly, older homes show both higher baseline consumption and greater savings. Pre-1960 buildings show higher infiltration levels and therefore benefit more from tightening to 5 ACH50. Newer homes, especially post-2000 construction, begin closer to modern code performance and therefore show smaller savings.

## References

- [1] J. Reyna et al. , 'ResStock Technical Reference Documentation , Active Development Version ,' Golden, CO, October 2025. [Online]. Available: https://NatLabRockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenc eGuide\_2025\_1.pdf
- [2] NLR , ' End-Use Load Profiles for the U.S. Building Stock ,' 2025. Accessed: Sep. 21, 2025. [Online]. Available: https://www.nlr.gov/buildings/end-use-load-profiles
- [3] U.S. DOE, 'Air Sealing Your Home.' Accessed: May 24, 2025. [Online]. Available: https://www.energy.gov/energysaver/air-sealing-your-home
- [4] P. Francisco et al. , 'Energy Savings With Acceptable Indoor Air Quality Through Improved Airflow Control in Residential Retrofits,' 2023. [Online]. Available: https://docs.nlr.gov/docs/fy23osti/83762.pdf
- [5] U.S. DOE, 'Air Sealing for New Home Construction.' Accessed: Jun. 01, 2025. [Online]. Available: https://www.energy.gov/energysaver/air-sealing-new-home-construction
- [6] State of Illinois, 'Air Sealing.' Accessed: Jun. 17, 2025. [Online]. Available: https://keepwarm.illinois.gov/content/dam/soi/en/web/keepwarm/documents/AirSealing.p df
- [7] D. Bohac, 'Aerosol Envelope Sealing of Existing Residences,' May 2024. Accessed: Jun. 17, 2025. [Online]. Available: https://docs.nlr.gov/docs/fy24osti/85625.pdf
- [8] J. Dentz, F. Conlin, and D. Podorson, 'Case Study of Envelope Sealing in Existing Multiunit Structures,' 2012. [Online]. Available: http://www.osti.gov/bridge
- [9] ihcda , 'State of Indiana,' Indianapolis, May 2019. Accessed: Sep. 16, 2025. [Online]. Available: https://www.in.gov/ihcda/files/WX-019-01-WAP-Program-Guidance-Blower-Door.pdf?
- [10] R. Salcido et al. , 'Energy Savings Analysis: 2024 IECC for Residential Buildings,' Redhawk Publications, Dec. 2024. Accessed: Jul. 04, 2025. [Online]. Available: https://www.energycodes.gov/sites/default/files/2024-12/2024\_IECC\_Determination\_TSD.pdf
- [11] C. Gates and R. Osser , 'Reaching for Peak Performance in Existing Homes -A Cold Climate Study With Synergy Construction,' 2011. [Online]. Available: http://www.osti.gov/bridge
- [12] D. Bohac and B. Schoenbauser, 'Effectiveness of Aerosol Sealant to Reduce Multifamily Envelope Air Leakage,' 2014. [Online]. Available: https://www.mncee.org/effectiveness -aerosol-sealant-reduce-multifamily-envelope-air-leakage-closed
- [13] W. Zoeller, C. Shapiro, G. Vijayakumar, and S. Puttagunta, 'Retrofitting the Southeast: The Cool Energy House .' Consortium for Advanced Residential Buildings, 2013. [Online]. Available:
14. https://www1.eere.energy.gov/buildings/publications/pdfs/building\_america/cool\_energy\_ house\_retrofit.pdf
- [14] S. Puttagunta, 'Retrofitting Vegas: Implementing Energy Efficiency in Two Las Vegas Test Homes Consortium for Advanced Residential Buildings,' 2013. [Online]. Available: https://docs.nlr.gov/docs/fy13osti/57829.pdf
- [15] K. Sutherland and E. Martin, 'Short -Term Test Results: Transitional Housing Energy Efficiency Retrofit in the Hot-Humid Climate,' 2013. [Online]. Available: https://stars.library.ucf.edu/fsec/218/

- [16] I. S. Walker and D. J. Wilson, 'The Alberta Infiltration Model, AIM -2 Publication Type,' 1990. [Online]. Available: https://eta.lbl.gov/publications/alberta-infiltration-model-aim-2
- [17] EIA, 'Nearly 5% of U.S. households did not use space heating in 2020, especially in warm regions,' Mar. 2023. [Online]. Available: https://www.eia.gov/todayinenergy/detail.php?id=55760#:~:text=…%20households,equip ment%20than%20space%2Dheating%20equipment.
