<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/96739.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96739.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96739.pdf | corpus_version: resstock_amy2018_2025_release_1-v1 -->
# Attic Floor Insulation

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Attic Floor Insulation

Sinoun Phoung, Yingli Lou, and Philip White

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96739 April 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Attic Floor Insulation

Sinoun Phoung, Yingli Lou, and Philip White

National Laboratory of the Rockies

## Suggested Citation

Phoung, Sinoun, Yingli Lou, and Philip White. 2026. ResStock Measure Documentation: Attic Floor Insulation . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96739. https://docs.nlr.gov/docs/fy26osti/96739.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-96739 April 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals from the National Laboratory of the Rockies: Rajendra Adhikari, Andrew Parker, and Lixi Liu for helpful and significant project contributions, and Cory Chovanec and Christian Jewett for insightful and relevant feedback.

## List of Acronyms

| Btu     | British thermal units                                              |
|---------|--------------------------------------------------------------------|
| DOE     | U.S. Department of Energy                                          |
| GWh     | gigawatt-hour (1 billion watt-hours)                               |
| HVAC    | heating, ventilation, and air conditioning                         |
| IECC    | International Energy Conservation Code                             |
| kW      | kilowatt                                                           |
| kWh     | kilowatt-hour (1 thousand watt-hours)                              |
| MBtu    | million British thermal units                                      |
| NLR     | National Laboratory of the Rockies                                 |
| R-Value | the insulation's resistance to heat flow measured in ft²·°F·hr/Btu |
| TWh     | terawatt-hours (1 trillion watt-hours)                             |
| USD     | United States dollar                                               |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna (2025) [1]. Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project [2].

This documentation focuses on a single end-use savings shape measure: attic floor insulation for unfinished attics.

This upgrade demonstrated 2.2% total site energy savings (76 TWh) for the U.S. residential building stock (Figure 8). These savings are primarily attributed to:

- 3.7% stock natural gas heating savings (42 TWh)
- 4.0% stock electricity heating savings (10 TWh)
- 2.4% stock electricity cooling savings (9.4 TWh).

## Table of Contents

|    | Accessing Results ................................................................................................................................... 1         | Accessing Results ................................................................................................................................... 1         |
|----|-----------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------|
|    | Measure Summary ..................................................................................................................................              | Measure Summary ..................................................................................................................................              |
|  1 | Technology Summary ..........................................................................................................................                   | Technology Summary ..........................................................................................................................                   |
|  1 | 1.1                                                                                                                                                             | Introduction to Technology ........................................................................................................... 2                        |
|  1 | 1.2                                                                                                                                                             | Technical Measure Details ............................................................................................................ 3                        |
|  1 |                                                                                                                                                                 | 1.2.1 R-Value ............................................................................................................................ 3                    |
|  2 | Applicability ..........................................................................................................................................        | 5                                                                                                                                                               |
|  3 | Modeling Approach ..............................................................................................................................                | Modeling Approach ..............................................................................................................................                |
|  3 | 3.1                                                                                                                                                             | OpenStudio-HPXML Overview .................................................................................................... 7                                |
|  3 | 3.2                                                                                                                                                             | Attic Floor Insulation .................................................................................................................... 7                   |
|  3 |                                                                                                                                                                 | ResStock Inputs for the Measure Upgrade Name ......................................................................... 7                                        |
|  3 |                                                                                                                                                                 | Default Inputs From OpenStudio-HPXML for Ceiling Insulation Upgrade ................................. 8                                                         |
|  4 | Results ...................................................................................................................................................     | Results ...................................................................................................................................................     |
|  4 | 4.1                                                                                                                                                             | Single Model Results .................................................................................................................... 9                     |
|  4 | 4.2                                                                                                                                                             | Single Model Time Series ........................................................................................................... 11                         |
|  4 | 4.3                                                                                                                                                             | Stock Energy Impact ................................................................................................................... 15                      |
|  4 | 4.4                                                                                                                                                             | Stock Utility Bill Impacts ............................................................................................................ 24                      |
|  4 | 4.5                                                                                                                                                             | Aggregated Building Time Series ............................................................................................... 26                              |
|  5 | Discussion and Conclusion .............................................................................................................. 28                     | Discussion and Conclusion .............................................................................................................. 28                     |
|    | References ................................................................................................................................................. 29 | References ................................................................................................................................................. 29 |

vi

This report is available at no cost from the National Laboratory of the Rockies at www.nlr.gov/publications.

## List of Figures

| Figure 1. Distribution of baseline insulation (R-value) by vintage ...............................................................                                                                                                                    | 6                      |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------|
| Figure 2. Distribution of baseline insulation by climate zone ......................................................................                                                                                                                  | 6                      |
| Figure 3. Annual energy consumption for example unit in Florida before and after attic floor insulation upgrade ..................................................................................................................................... | 9                      |
| Figure 4. Annual energy consumption for example unit in Texas before and after attic floor insulation upgrade ...................................................................................................................................     | 10                     |
| Figure 5. Annual energy consumption for example unit in Alaska before and after attic floor insulation upgrade ...................................................................................................................................    | 10                     |
| Figure 6. Heating and cooling energy consumption 15-minute time-series data before and after the attic floor insulation upgrade for example unit in Florida .............................................................                             | 12                     |
| Figure 7. Heating and cooling energy consumption 15-minute time - series data before and after the attic floor insulation upgrade for the example unit in Texas .........................................................                             | 14                     |
| Figure 8. Annual energy consumption by end use for baseline and attic floor insulation upgrade ............                                                                                                                                           | 15                     |
| Figure 9. Average annual stock energy consumption comparison by end use ...........................................                                                                                                                                   | 16                     |
| Figure 10. Annual energy consumption by insulation for baseline and attic floor insulation upgrade .......                                                                                                                                            | 17                     |
| Figure 11. Average annual energy savings by insulation level for attic floor insulation upgrade compared to baseline ..............................................................................................................................   | 18                     |
| Figure 12. Annual energy consumption by vintage for baseline and attic floor insulation upgrade ...........                                                                                                                                           | 19                     |
| Figure 13. Average annual energy savings by vintage for baseline compared to upgrade .........................                                                                                                                                        | 20                     |
| Figure 14. Annual percent savings by vintage for baseline compared to upgrade ......................................                                                                                                                                  | 21                     |
| Figure 15. Annual energy consumption by climate zone for baseline and upgrade ...................................                                                                                                                                     | 22                     |
| Figure 16. Annual energy savings by climate zone for baseline compared to upgrade ..............................                                                                                                                                      | 23                     |
| Figure 17. Annual percent savings by climate zone for baseline compared to upgrade .............................                                                                                                                                      | 24                     |
| Figure 18. Average annual utility bills by fuel type comparison for baseline compared to upgrade ..........                                                                                                                                           | 25                     |
| Figure 19. Average annual utility bill savings by insulation level for baseline compared to upgrade .......                                                                                                                                           | 26                     |
| Figure 20. Aggregated daily average energy consumption of baseline in Colorado ..................................                                                                                                                                     | 27                     |
| Figure 21. Aggregated average power data in Colorado on peak day ........................................................                                                                                                                             | 27                     |
| List of Tables                                                                                                                                                                                                                                        | .................... 3 |
| Table 1. Insulations Materials, Applicability, Methods, and Advantages by Insultation Type Table 2. Details of                                                                                                                                        |                        |
| Recommended R-Value for Attic Insulation by Climate Zone ...................................... Table 3. Summary of Attic Floor Insulation Empirical Studies Across Climate Zones, Showing Pre- and                                                   | 4                      |
| Post-Retrofit R-Values Used to Inform Measure Assumptions ...............................................                                                                                                                                             | 4                      |
| Table 4. Summarized application logic for attic floor insulation for unfinished attics .................................                                                                                                                              | 5                      |
| Table 5. ResStock Argument Values for Ceiling Insulation (Attic Floor Insulation for Unfinished Attics) Option ...................................................................................................................................... | 8                      |
| ................                                                                                                                                                                                                                                      |                        |
| Table 6. Heating and Cooling Unmet Hours Before and After Attic Floor Insulation Upgrade                                                                                                                                                              | 11                     |

## ResStock 2025 Release 1 Measure Documentation: Attic Floor Insulation

## Accessing Results

This documentation covers the 'attic floor insulation for unfinished attics' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock Open Energy Data Initiative 'End-Use Load Profiles for the U.S. Building Stock' data lake and on the data viewer at resstock.nlr.gov.

## Measure Summary

<!-- table recovered from measure_pdfs/96739.pdf p.9
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Measure Summary (no caption in the source)
     supersedes the extractor's own table here (values 8cb50fa035c5…):
       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('project_national/s dr_upgrades_amy2018.yml'). A search for the real path, or a click on the link, misses it. Two row labels ('Applica- bility', 'Project Configurat ion File(s)') and the term 'R-value' were broken the same way and are joined too. The cell text is otherwise the extractor's own; the bullet before 'This measure package will not apply to:' is where the PDF prints it. -->

**Measure Summary, part 1 of 2**

| Measure Title | Attic Floor Insulation |
|---|---|
| Measure Definition | This measure upgrades attic floor insulation in unfinished attics where the existing R-value falls at least R-10 value below the maximum level recommended by the IECC for each unit's climate zone. The post-retrofit R-value is set to reflect the maximum value recommended by code, while still aligning with outcomes observed in empirical studies. For example, while the IECC recommends an R-value range of R-49 to R-60 for climate zone 2, dwelling units in this zone are upgraded to R-60 to represent the upper bound of achievable performance. This approach ensures that the modeled retrofit captures both the energy savings potential of code-compliant upgrades and the levels typically achieved in field implementations. |
| Applicability | This measure applied to all units that meet the following conditions: • The unit has an existing unconditioned and accessible attic • The existing attic floor insulation R-value is below the IECC-recommended level for the corresponding climate zone. With these applicability constraints, the measure upgrade applies to 42.9% of existing dwelling units. |

**Measure Summary, part 2 of 2**

| Measure Title | Attic Floor Insulation |
|---|---|
| Not Applicable | • This measure package will not apply to: Dwellings without existing attics • Dwellings with floor insulation R-value at the code requirement. These constraints exclude 57.1% of dwelling units from receiving this measure upgrade. |
| Original Release | 2025 Release 1: 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1; 2025/resstock_tmy3_release_1 |
| Project Configuration File(s) | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |

## 1  Technology Summary

Attic floor insulation for unfinished attics is designed to reduce heat transfer between the unconditioned attic space and the conditioned living areas below. This thermal separation helps improve energy efficiency, lower heating and cooling costs, enhance indoor comfort, and manage moisture within the home. This section provides an overview of the insulation materials commonly used for attic floors and outlines the recommended R-values based on U.S. climate zones, as established by the International Energy Conservation Code (IECC). These specifications inform the insulation levels included in this measure upgrade.

## 1.1  Introduction to Technology

Attic floor insulation for unfinished attics involves placing insulation material between or over the attic floor joists to improve the thermal boundary between the living spaces below and the unconditioned attic spaces above. The primary intention behind attic insulation is to reduce heat transfer to improve energy efficiency, lower heating and cooling costs, increase thermal comfort, and managing moisture within the home [3], [4], [5]. Common attic floor insulation methods for unfinished attics include batt and roll insulation, loose-fill and blown-in insulation, and sprayed foam and foamed-in-place [5]. Batt and roll insulation, typically made from fiberglass, mineral wool, or cotton, is straightforward to install between attic floor joists but must be fitted carefully to avoid gaps or compression, which can compromise performance. Loose-fill (blown-in) insulation, typically made from cellulose, fiberglass, and mineral wool, is typically blown into place using special equipment. Sprayed foam and foamed-in-place, typically made with cementitious, phenolic, polyisocyanurate, and polyurethane materials, is applied using either low-pressure kits (commonly used for small-scale applications) or high-pressure sprayers for larger coverage areas. Both types are pressurized and expand on contact to fill gaps and irregular spaces. All of these methods are effective ways to add insulation in existing unfinished areas with irregular shape; see Table 1 for more details [3], [5].

Note that prior to insulating, attic air sealing is recommended for maximizing insulation effectiveness and reducing air-transported moisture from the conditioned space into the attic. Air sealing reduces air infiltration to help ensure that insulation performs optimally without compromising thermal resistance due to air leakage [3]. Refer to the air sealing documentation for more details [6]

Table 1. Insulations Materials, Applicability, Methods, and Advantages by Insultation Type Table recreated from [5]

| Type                              | Material                                                                                | Where Applicable                                                                                           | Installation Methods                                                                                           | Advantages                                                                                                                    |
|-----------------------------------|-----------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------|
| Blanket: batts and rolls          | • Fiberglass • Mineral (rock or slag) wool • Plastic fibers • Natural fibers            | • Unfinished walls, including foundation walls • Floors and ceilings                                       | Fitted between studs, joists, and beams, draped over unframed foundation walls.                                | Do-it-yourself. Suited for standard stud and joist spacing that is relatively free from obstructions. Relatively inexpensive. |
| Loose-fill and blown-in           | • Cellulose • Fiberglass • Mineral (rock or slag) wool                                  | • Enclosed existing wall or open new wall cavities • Unfinished attic floors • Other hard-to- reach places | Blown into place using special equipment.                                                                      | Good for adding insulation to existing finished areas, irregularly shaped areas, and around obstructions.                     |
| Sprayed foam and foamed-in- place | • Cementitious • Phenolic • Polyisocyanurate • Polyurethane (formulated for insulation) | • Enclosed existing wall • Open new wall cavities • Unfinished attic floors                                | Applied using small spray containers or in larger quantities as a pressure sprayed (foamed- in-place) product. | Good for adding insulation to existing finished areas, irregularly shaped areas, and around obstructions.                     |

## 1.2  Technical Measure Details

## 1.2.1 R-Value

To measure and evaluate the effectiveness of attic floor insulation for unfinished attics, the primary consideration is thermal resistance, which is measured by R-value (ft²·°F·hr/Btu). The R-value quantifies the insulation's resistance to heat flow; higher values indicating greater insulating effectiveness. R-values are standardized and widely recognized by energy codes to ensure consistency and comparability, such as the International Energy Conservation Code (IECC) [7], [8]. For attic floor insulation specifically, recommended R-values vary by climate zone, ranging from R-30 in warmer climates to R-60 or higher in colder regions [8]. The U.S. Department of Energy (DOE) provides specific recommendations for attic insulation R-values based on climate zones; see details in Table 2. As shown in Table 2, units with uninsulated attics are recommended to install more insulation to achieve higher final R-values. In contrast, homes with 3-4 inches of existing insulation (approximately R-11 to R-15) show the amount of additional insulation that should be added, not the final total R-value. Table 3 summarizes achieved R-values from different empirical studies. These tables serve as reference points for retrofit applications.

Table 2. Details of Recommended R-Value for Attic Insulation by Climate Zone

Table recreated from [8]

| Climate Zone    | If Attic Is Uninsulated   | If Attic Has 3-4 Inches of Existing Attic Insulation (Additional to R-Value to Add)   |
|-----------------|---------------------------|---------------------------------------------------------------------------------------|
| 1               | R-30 to R-49              | R-19 to R-38                                                                          |
| 2               | R-49 to R-60              | R-38 to R-49                                                                          |
| 3               | R-49 to R-60              | R-49                                                                                  |
| 4 except Marine | R-60                      | R-49                                                                                  |
| 4 Marine & 5    | R-60                      | R-49                                                                                  |
| 6               | R-60                      | R-49                                                                                  |
| 7 & 8           | R-60                      | R-49                                                                                  |

Table 3. Summary of Attic Floor Insulation Empirical Studies Across Climate Zones, Showing Pre-and Post-Retrofit R-Values Used to Inform Measure Assumptions

<!-- table recovered from measure_pdfs/96739.pdf p.12
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     method: extracted grid, with the Methods text put back in its row (compared with the page render and text layer)
     supersedes the extractor's own table here (values 8e37d985241a…):
       The Methods cell of the Meriden, CT study was split: its first sentences ('A gut renovation of 126 residential units ... comprises 36') were attached to the end of the St. Petersburg, FL row above, and only the rest ('buildings in duplex and quad configurations ...') stayed on the Meriden row. A reader would attribute the Chamberlain Heights renovation to the Florida study. Every other cell was right. The text is the extractor's own, moved back to its row; line-break spaces in the 'Pre-Retrofits' and 'Post-Retrofits' headers are removed. -->

| Location (s) | Climate Zone | Methods | Pre-Retrofits | Post-Retrofits | References |
|---|---|---|---|---|---|
| St. Petersburg, FL | 3C | 1 multi-use facility / transitional housing. Insulated at ceiling. | R-7 | R-34 | [9] |
| Meriden, CT | 5 | A gut renovation of 126 residential units in the Chamberlain Heights retrofit project. The affordable housing community comprises 36 buildings in duplex and quad configurations located on 22 acres within two miles of downtown Meriden, CT. Blown-in fiberglass (R-44) was achieved in mudroom addition attics. | R-19 | R-44 | [10] |
| MA | 5 | 350 homes |  | Up to R-50. Majority are R-40. | [11] |

## 2  Applicability

The attic floor insulation upgrade logic is based on a threshold approach, where homes are eligible for retrofit if their existing attic insulation R-value is below the IECC 2021-recommended level for their respective climate zone (Table 2). However, a minimum threshold is set such that the existing R-value must be at least R-10 values lower than the maximum recommended level to qualify for the upgrade. This constraint is applied to avoid inefficient retrofits with marginal benefit, since adding insulation to already well-insulated attics provides diminishing returns in energy savings and may not be cost-effective. Target R-values are assigned by climate zone using DOE-recommended R-values in Table 2 as guidance. Table 3 shows R-values that are typically achieved through retrofits from previous empirical studies. The following logics are applied to existing units:

1. Units have existing attics (automatically exclude multifamily units and mobile homes).
2. Existing attics have an R-value at least R-10 lower than targeted attic insulation level specified for their climate zone in Table 2.
3. Use the upper bound of recommended attic insulation by climate zone in Table 2 to simulate the highest energy savings scenario.

Note that in Table 2 and Table 3, the highest bound of R-value range is used in the simulations to represent the most energy-efficient scenarios. Previous studies are referenced to demonstrate that these R-values are reasonable as an upper bound. But, in some cases, our simulations test higher R-values than are typically installed. To determine eligibility for an upgrade, the existing attic must be at least 10 ft²·°F·hr/Btu (R-value) below the target for its climate zone. For example, a unit with existing R-29 won't get upgraded to R-30 because the marginal benefit of adding 1 R-value is negligible. The R-10  below target rule ensures that upgrades are applied only where they provide meaningful savings. Also, by including only dwellings with attics, this will automatically only include single-family units because ResStock only models attics for single-family units, whereas multifamily models do not include attics. Figure 1 and Figure 2 show the distribution of baseline insulation level by vintage and climate zone, respectively.

Table 4. Summarized application logic for attic floor insulation for unfinished attics

<!-- table recovered from measure_pdfs/96739.pdf p.13
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     supersedes the extractor's own table here (values ada91f8ffd4f…):
       Every cell is right, but the option value 'R-13' carries a space where the PDF breaks the line ('R- 13') in both rows that list it, so a search for the value misses it. The cell text is the extractor's own with that space removed. -->

| Attic Type | Climate Zone | Insulation Ceiling | Target Insulation Ceiling | Stock Saturation |
|---|---|---|---|---|
| Vented Attic, unvented attic | 1 | Uninsulated, R-7, R-13, R-19, R-30, R-38 | R-49 | 0.6% |
| Vented Attic, unvented attic | 2, 3, 4, 5, 6, 7, 8 | Uninsulated, R-7, R-13, R-19, R-30, R-38, R-49 | R-60 | 42.3% |
| None, finished attic, or cathedral ceilings | All | All | N/A | 57.1% |

Figure 1. Distribution of baseline insulation (R-value) by vintage

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000002_91c9a8ed13074cbecc7e1794b4a545230145c12e70a8f9a795e36ff99dd8d55e.png
     method: vision-description
     described: 2026-11-11 -->

![Box plot of baseline attic insulation level by vintage](96739_images/image_000002_91c9a8ed13074cbecc7e1794b4a545230145c12e70a8f9a795e36ff99dd8d55e.png)

Figure 1: box plot. X-axis is vintage in nine bins from before 1940 to the 2010s; y-axis is insulation level in seven steps from Uninsulated to R-49. Older homes have less insulation: the boxes for most vintages before 1980 span R-13 to R-30 or R-38 with a median near R-19, the 1980s box spans R-19 to R-30, and the boxes for the 1990s to 2010s span R-30 to R-38.

Figure 2. Distribution of baseline insulation by climate zone

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000003_aaeebb418e9862b88f53b8bbc2353ecf9cf2df5fc24331b8982a244442912a27.png
     method: vision-description
     described: 2026-11-11 -->

![Box plot of baseline attic insulation level by ASHRAE IECC climate zone](96739_images/image_000003_aaeebb418e9862b88f53b8bbc2353ecf9cf2df5fc24331b8982a244442912a27.png)

Figure 2: box plot. X-axis is ASHRAE IECC climate zone 2004, seventeen zones from 1A to 8AK; y-axis is insulation level in seven steps from Uninsulated to R-49. Insulation rises with colder climate: boxes in zones 1A to 3C mostly span R-13 or R-19 to R-30, those in zones 4 and 5 reach R-38, and those in 6A, 7A, 7AK and 8AK span R-30 to R-49.

## 3  Modeling Approach

This section outlines how the attic floor insulation upgrade is modeled in ResStock using the OpenStudio-HPXML workflow. ResStock assigns each dwelling unit a set of building characteristics. This includes attic type, insulation level, and climate zone by using probabilistic sampling logic informed by national housing stock data. Attic floor insulation is modeled as R-value for the ceiling assembly. These values reflect insulation material installed between and/or over the attic floor joists in unfinished, vented attic spaces. This modeling assumes that insulation is installed uniformly across the attic floor and that the attic remains unconditioned and vented. Attic insulation performance is influenced by the insulation material and its installed thickness, both of which determine the R-value. However, ResStock does not explicitly model material types; it focuses instead on the total thermal resistance for the entire assembly.

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025 to assess whether the existing panel has enough capacity or breaker space to accommodate new loads from an energy retrofit. For details on panel constraint modeling, refer to the ResStock Technical Reference Guide [1]. Attic floor insulation does not introduce new electrical loads or circuits, so they have no impact on the electrical panel. However, electrical panel metrics are included as a standard output for this and all other envelope measures. Any panel constraints appearing in the upgrade results reflect pre-existing conditions, as this measure does not worsen them.

## 3.1  OpenStudio-HPXML Overview

The ResStock building stock energy model contains conditional probability distributions of building characteristics that are representative of the contiguous U.S. residential building stock. These are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio ® and EnergyPlus ®  through the use of an HPXML file. For reference, the state of the OpenStudio-HPXML repository when the ResStock 2024 Release 2 dataset was created can be found here. Assumptions about the attic floor insulation upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML measure.

## 3.2  Attic Floor Insulation

In ResStock, building characteristics are translated to OS-HPXML parameters using the options\_lookup.tsv file. Measure upgrades, such as ceiling insulation or attic floor insulation for unfinished attics, are modeled as changes to baseline building characteristics. This section outlines the technical details of how ceiling insulation upgrades are implemented in the ResStock workflow.

## ResStock Inputs for the Measure Upgrade Name

Table 5 summarizes the inputs associated with the attic floor insulation upgrade in ResStock. These inputs are passed to OS-HPXML to generate the corresponding HPXML files for the simulation.

Table 5. ResStock Argument Values for Ceiling Insulation (Attic Floor Insulation for Unfinished Attics) Option

| R-Value   |   ResStock Argument = ceiling_insulation_r |   ResStock Argument = ceiling_assembly_r | Calculated by OpenStudio-HPXML?   |
|-----------|--------------------------------------------|------------------------------------------|-----------------------------------|
| R-7       |                                          7 |                                      8.7 | No                                |
| R-13      |                                         13 |                                     14.6 | No                                |
| R-19      |                                         19 |                                     20.6 | No                                |
| R-30      |                                         30 |                                     31.6 | No                                |
| R-38      |                                         38 |                                     39.6 | No                                |
| R-49      |                                         49 |                                     50.6 | No                                |

## Default Inputs From OpenStudio-HPXML for Ceiling Insulation Upgrade

The ResStock inputs in the table above are sent to OS-HPXML. Any values that are not specified by ResStock are calculated using the defaults in the BuildResidentialHPXML OpenStudio measure. In this case, rather than using the nominal ceiling insulation R-value, OS-HPXML uses the effective R-value when constructing the ceiling assembly. Effective R-value represents the overall thermal resistance of the entire ceiling assembly, not just the insulation material. It accounts for additional layers such as drywall, air films, structural framing, and other materials that contribute to or detract from heat flow resistance. As a result, the effective R-value is typically higher than the insulation-only R-value.

## 4  Results

## 4.1  Single Model Results

This section analyzes three example dwelling units that received attic floor insulation (insulation ceiling) upgrades. These three example units represent a range of climate conditions. The floor area of these three dwelling units is different. Furthermore, the heating and cooling setpoint temperature is also different. As a result, the baseline heating and cooling energy consumption can vary across the three example dwelling units, appearing either high or low. This section does not compare absolute energy consumption among these three example dwellings. Instead, it focuses solely on the percentage energy reduction achieved by the attic floor insulation upgrade. The annual energy consumption of three example dwelling units was evaluated before and after attic floor insulation upgrade. The upgrade resulted in reductions across several heating- and cooling-related end uses, including heating, cooling, heating and cooling fan/pumps, heating heat pump backup, and associated backup fan/pumps. Results are described as follows:

Dwelling unit 1 had baseline attic insulation of R-13 and was upgraded to R-49. It is located in Florida (climate zone 1A), a hot-humid region with high cooling loads and minimal heating demand). Figure 3 shows that this dwelling uses electricity for both heating and cooling. Total cooling energy consumption, including cooling and associated fan/pump energy, was reduced from 32.5 MBtu to 31.3 MBtu, a 3.7% reduction. This moderate reduction aligns with expectations for climate zone 1A, where peak summer cooling loads dominate annual HVAC use. Since attic insulation helps reduce heat gain through the roof, the upgrade improves comfort and reduces energy use, even though the baseline insulation was already moderate. The limited heating season in Florida explains why heating savings were negligible or not observed. This case is a reasonable representation of attic insulation effects in hot-humid climates.

Figure 3. Annual energy consumption for example unit in Florida before and after attic floor insulation upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000004_ab69992a7903ef9832984b80c376832f07dda8068b660de07174be3d94189b67.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual energy use for an example Florida dwelling, baseline against attic insulation upgrade](96739_images/image_000004_ab69992a7903ef9832984b80c376832f07dda8068b660de07174be3d94189b67.png)

Figure 3: horizontal stacked bar chart for an example dwelling unit in Florida (climate zone 1A). X-axis is annual energy consumption in MBtu, 0 to 80; the two bars are Attic Floor Insulation Upgrade and Baseline, segmented by end use. Cooling falls from 27.1 to 26.1, cooling fans and pumps from 5.4 to 5.2 and other end uses from 42.0 to 41.9; heating is 0.0.

Dwelling unit 2 had baseline attic insulation of R-7 and was upgraded to R-60. It is located in Texas (climate zone 3A), a mixed-humid climate with both heating and cooling needs. Figure 4 shows that the unit uses electricity for both heating and cooling. Cooling energy consumption dropped from 36.6 MBtu to 33.2 MBtu, a 9.3% reduction. Heating energy use, including all associated HVAC and fan/pump loads, was reduced from 14.3 MBtu to 11.1 MBtu, a 28.8%

reduction. These results are consistent with expectations for a mixed climate. The heating savings reflect the low baseline insulation (R-7), which allowed reduction in conductive heat loss during the winter. Meanwhile, cooling savings occurred due to reduced heat gain in summer. The dual-season benefits make this example unit a good representation of attic insulation impacts in mixed-humid zones like 3A.

Figure 4. Annual energy consumption for example unit in Texas before and after attic floor insulation upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000005_139a90a23797320281f12888fdb67656c737c644fb8c8fb12cae73bdb131d4d7.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual energy use for an example Texas dwelling, baseline against attic insulation upgrade](96739_images/image_000005_139a90a23797320281f12888fdb67656c737c644fb8c8fb12cae73bdb131d4d7.png)

Figure 4: horizontal stacked bar chart for an example dwelling unit in Texas (climate zone 3A). X-axis is annual energy consumption in MBtu, 0 to 100; the two bars are Attic Floor Insulation Upgrade and Baseline, segmented by end use. Electric heating falls from 14.3 to 11.1, cooling from 30.4 to 27.6 and cooling fans and pumps from 6.1 to 5.6; other end uses stay at 37.7.

Dwelling unit 3 had baseline attic insulation of R-38 and was upgraded to R-60. It is located in Alaska (climate zone 8AK), the coldest U.S. climate zone, where heating dominates building energy use, and cooling is negligible. Figure 5 shows that this dwelling uses fuel oil for space heating and does not have mechanical cooling. Heating energy use (including fan/pumps) dropped from 56.5 MBtu to 54.1 MBtu, a 4% reduction. The modest savings are expected because the home already had relatively high baseline insulation (R-38), leaving less room for improvement. However, the small but measurable reduction still reflects improved thermal resistance and reduced heat loss through the attic in an extremely cold climate. This example demonstrates diminishing returns for insulation upgrades in homes that are already well-insulated but also highlights the importance of maintaining high performance in severe climates like zone 8AK.

Figure 5. Annual energy consumption for example unit in Alaska before and after attic floor insulation upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000006_6eda026027b566485c9a6c4f2cfc87a69b20cf097d46d7bb5a7a6f21bdafc9ed.png
     method: vision-description
     described: 2026-11-11 -->

![Stacked bar chart of annual energy use for an example Alaska dwelling, baseline against attic insulation upgrade](96739_images/image_000006_6eda026027b566485c9a6c4f2cfc87a69b20cf097d46d7bb5a7a6f21bdafc9ed.png)

Figure 5: horizontal stacked bar chart for an example dwelling unit in Alaska (climate zone 8AK). X-axis is annual energy consumption in MBtu, 0 to about 75; the two bars are Attic Floor Insulation Upgrade and Baseline, segmented by end use. The 'Others - All Fuels' segment falls from 72.4 to 70.1; heating fans and pumps are 1.1 in both bars, and no other segment is visible.

As shown in Table 6, the unmet heating and cooling hours either remained at zero or decreased after the attic floor insulation upgrade.

Table 6. Heating and Cooling Unmet Hours Before and After Attic Floor Insulation Upgrade

| Dwelling Unit   | State   | Climate Zone   | Unmet Hours Before Upgrade (hr)   | Unmet Hours Before Upgrade (hr)   | Unmet Hours After Upgrade (hr)   | Unmet Hours After Upgrade (hr)   |
|-----------------|---------|----------------|-----------------------------------|-----------------------------------|----------------------------------|----------------------------------|
|                 |         |                | Heating                           | Cooling                           | Heating                          | Cooling                          |
| Unit 1          | Florida | 1A             | 0                                 | 83.3                              | 0                                | 79                               |
| Unit 2          | Texas   | 3A             | 29.3                              | 31.8                              | 24.5                             | 24.5                             |
| Unit 3          | Alaska  | 8AK            | 25.3                              | 0                                 | 24.0                             | 0                                |

## 4.2  Single Model Time Series

Section 4.1 shows that, for the example dwelling units, only heating- and cooling-related energy consumption changed as a result of the attic floor insulation upgrades. Therefore, this section focuses on 15-minute time-series data for those end uses across the three example units.  Heating end uses include space heating, heating fans and pumps, heat pump backup heating, and any associated backup fans or pumps. Cooling end uses include space cooling and cooling fans or pumps. January 2 and July 2 were selected to represent typical winter and summer days for analyzing heating and cooling loads, respectively.

Figure 6 shows that for unit 1 in Florida (climate zone 1A), hot-humid climate, the example dwelling unit uses electricity for both heating and cooling. As shown in the top panel of Figure 6, the attic insulation upgrade reduces cooling energy consumption during the afternoon hours when outdoor temperatures are highest. The improved attic insulation lowers heat gain, resulting in less demand on the cooling system. On the winter day (bottom panel), heating energy use remains near zero throughout the day. This is consistent with the minimal heating demand typical of zone 1A, where 28% of homes in Florida either don't have or don't use heating equipment [12]. These results show that while insulation has limited effect on heating in warm climates, it does help reduce summer cooling loads.

Figure 6. Heating and cooling energy consumption 15-minute time-series data before and after the attic floor insulation upgrade for example unit in Florida

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000007_7d6d0b6064ac4e1cc0e91d539f3a3a9f75020f0c18dee68db58ca9a635d93e25.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of 15-minute cooling energy on July 2 for an example Florida dwelling, with thermostat setpoint](96739_images/image_000007_7d6d0b6064ac4e1cc0e91d539f3a3a9f75020f0c18dee68db58ca9a635d93e25.png)

Figure 6: line chart for an example dwelling unit in Florida (climate zone 1A) on July 2. Left axis is cooling energy consumption in kWh, 0 to 0.9; right axis is setpoint in °F, raised from 73 to 75 between about 5 AM and 8 PM. Series are Baseline, Upgrade and Setpoint. The two lines nearly coincide; at the early afternoon peak the baseline is about 0.51 kWh and the upgrade about 0.47.

Figure 7 shows that unit 2 in Texas (climate zone 3A), mixed-humid climate, sees both winter and summer thermal loads. In the top panel of Figure 7 (July 2), cooling energy consumption is consistently lower for the upgraded scenario, especially in the afternoon and evening when outdoor temperatures are highest. On the winter day (bottom panel), heating energy use is reduced throughout the day, with more noticeable differences during the morning recovery period after the nighttime setback. These results show that insulation helps reduce both heat gain in summer and heat loss in winter. Notably, Texas shows larger absolute reductions in both heating and cooling compared to Florida, reflecting its higher thermal variability.

Figure 7. Heating and cooling energy consumption 15-minute time -series data before and after the attic floor insulation upgrade for the example unit in Texas

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000008_29f1ff1d0dda9ee7db8eb24dd4a93ee762a58562ac13733f12622c09fcd0694b.png
     method: vision-description
     described: 2026-11-11 -->

![Two line charts of 15-minute cooling and heating energy for an example Texas dwelling, with thermostat setpoint](96739_images/image_000008_29f1ff1d0dda9ee7db8eb24dd4a93ee762a58562ac13733f12622c09fcd0694b.png)

Figure 7: two line charts for an example dwelling unit in Texas (climate zone 3A), cooling on July 2 above heating on January 2. Left axes are energy consumption in kWh; right axes are setpoint in °F. Series are Baseline, Upgrade and Setpoint. Cooling peaks near 6 PM at about 1.27 kWh for the baseline and 1.02 for the upgrade; daytime heating runs at about 1.4 and 1.2 kWh.

## 4.3  Stock Energy Impact

Out of 550,000 units, 235,950 units are applicable for attic floor insulation upgrades (42.9%). For the 235,950 applicable units, the total baseline consumption is 3,454 TWh per year. After the attic floor insulation upgrade, the total consumption is reduced to 3,377 TWh per year or a 2.2% reduction. Figure 8 shows that energy savings from attic floor insulation primarily come from heating and cooling related end uses, with 3.9% electricity heating savings (10 TWh), 3.7% natural gas heating savings (42 TWh), 2.4% electricity cooling savings (9.4 B kWh), and 2.4% cooling fan and pump energy savings (2.0 TWh). Energy savings were observed only in heating and cooling end uses, while other end uses like lighting and appliances remained unchanged. This is because attic insulation upgrades affect thermal performance by reducing heat loss in winter and heat gain in summer, which directly impacts space conditioning loads. Savings from heating is higher than cooling because heating seasons are generally longer and more severe than cooling seasons across most U.S. climate zones.

Figure 8. Annual energy consumption by end use for baseline and attic floor insulation upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000009_7864852ade963ab0d24bc8137f5e335114513b0f5d696e6496ceadbea6c7d31e.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of total annual energy by end use and fuel, baseline against attic floor insulation](96739_images/image_000009_7864852ade963ab0d24bc8137f5e335114513b0f5d696e6496ceadbea6c7d31e.png)

Figure 8: horizontal grouped bar chart. Rows are end uses by fuel, from electric vehicle charging to generation, plus total site energy; x-axis is total annual energy consumption in kWh per year, 0 to above 3T. Series are Baseline and Attic Floor Insulation. The bars differ only slightly: total site energy falls from about 3.45T to about 3.4T kWh, and natural gas heating from about 1.16T to about 1.12T.

For the 235,950 applicable units, the average baseline consumption is 24,732 kWh per unit per year. After the attic floor insulation upgrade, the stock average consumption is reduced to 24,187

kWh per unit per year, or a 2.2% reduction (Figure 9). Similar to Section 4.2, energy savings were observed only in heating and cooling end uses, while other end uses like lighting and appliances remained unchanged.

Figure 9. Average annual stock energy consumption comparison by end use

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000010_faedce3ded33a2e599af11932ea3f009d001e3dd02612307484e871ca716e604.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy by end use per dwelling unit, baseline against attic floor insulation](96739_images/image_000010_faedce3ded33a2e599af11932ea3f009d001e3dd02612307484e871ca716e604.png)

Figure 9: horizontal grouped bar chart with the same rows as Figure 8, as an average per dwelling unit. X-axis is average annual energy consumption in kWh per unit per year, 0 to 25k; series are Baseline and Attic Floor Insulation. Total site energy falls from about 24.8k to about 24.3k kWh, and natural gas heating from about 8.3k to about 8.0k.

Figure 10 shows that across the 235,950 applicable units, average annual energy consumption varies by existing attic floor insulation levels. For example, units with no insulation consume 36,617 kWh/unit/year, compared to 33,848 kWh/unit/year for R-7, 31,466 kWh/unit/year for R-13, and 37,543 kWh/unit/year for R-49. These variations reflect differences in other characteristics such as floor areas, vintages, climate zone, and other characteristics beyond attic floor insulation.

Figure 10. Annual energy consumption by insulation for baseline and attic floor insulation upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000011_7be44784ab5279fd00694b351b6402522aa1cbd33dfcf82cabaf04f28e67452a.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy consumption by baseline attic insulation level, baseline against upgrade](96739_images/image_000011_7be44784ab5279fd00694b351b6402522aa1cbd33dfcf82cabaf04f28e67452a.png)

Figure 10: horizontal grouped bar chart. Rows are eight baseline insulation levels: R-7, R-13, R-19, R-30, R-38, R-49, Uninsulated and None; x-axis is average annual energy consumption in kWh per unit per year, 0 to above 35k. Series are Baseline and Attic Floor Insulation. The largest drop is for uninsulated attics, about 36.5k to about 27k; R-7 falls from about 33.7k to about 30.5k, and None is unchanged.

As shown in Figure 11, when upgraded to R-60 (climate zones 2-8) or R-49 (zone 1), units with the lowest baseline R-values see the highest savings: 9,581 kWh/unit/year for uninsulated attics and 3,223 kWh/unit/year for R-7. In contrast, units with R-13 and R-19 save only 1,808 kWh/unit/year and 1,290 kWh/unit/year, respectively. These results show smaller incremental energy savings from additional insulation, since homes with minimal baseline insulation experience substantial reductions in heat loss and HVAC demand when upgraded, while already-insulated homes see smaller additional gains.

Figure 11. Average annual energy savings by insulation level for attic floor insulation upgrade compared to baseline

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000012_9f4fb597b1f22c4760f1f149aff59e6424e7c3682ec3e8693e5c312c8e5357d8.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual energy savings from attic floor insulation by baseline insulation level](96739_images/image_000012_9f4fb597b1f22c4760f1f149aff59e6424e7c3682ec3e8693e5c312c8e5357d8.png)

Figure 11: horizontal bar chart. Rows are eight baseline insulation levels from R-7 to R-49, Uninsulated and None; x-axis is average annual energy savings in kWh per unit per year, 0 to 10k. Uninsulated attics save about 9,600 kWh, far more than any insulated level: about 3,250 at R-7, about 1,800 at R-13, about 1,300 at R-19, about 650 at R-30 and about 250 at R-49.

Figure 12 shows that across the 235,950 applicable units, older homes generally consume more energy than newer construction. For instance, the average baseline energy use is 33,415 kWh/unit/year for pre-1940s units, followed by 30,386 kWh for 1940s units, and 22,446 kWh for 1970s units. In contrast, homes built in the 1980s or later tend to have lower energy use: ranging from 20,970 kWh for 1990s units to 19,024 kWh for 2010s units. There are a few exceptions to this general pattern. For example, some 1950s homes show slightly higher baseline consumption than 1940s units, likely due to variations in floor area, occupant behavior, or HVAC system efficiency. Despite these variations, older homes consistently benefit most from attic floor insulation upgrades, as described below.

Figure 12. Annual energy consumption by vintage for baseline and attic floor insulation upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000013_2b87be43349c38b73385e33e75e9f8d4e14d6ed64735ce16e3be2c9c6f00d002.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy consumption by vintage, baseline against attic floor insulation](96739_images/image_000013_2b87be43349c38b73385e33e75e9f8d4e14d6ed64735ce16e3be2c9c6f00d002.png)

Figure 12: horizontal grouped bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is average annual energy consumption in kWh per unit per year, 0 to 35k. Series are Baseline and Attic Floor Insulation. The two bars are close in every bin: about 33.3k against 32.4k for homes built before 1940, and about 19k against 18.7k for the 2010s.

As shown in Figure 13, upgrading attic floor insulation to R-60 (climate zones 2-8) or R-49 (zone 1) results in greater energy savings for older homes. For example, pre-1940s homes save an average of 885 kWh/unit/year, and 1940s units save 973 kWh. In contrast, 1990s and 2000s homes save only 306 kWh and 289 kWh, respectively. Figure 14 shows a similar trend in percent savings: 2.6% for 1940s homes versus just above 1.4% for homes built in the 1990s and after. These patterns are largely due to lower baseline insulation levels in older homes, which often have R-values below R-19 or are uninsulated. In comparison, newer homes typically start at R-30 or higher, limiting the potential for improvement (Figure 1).

Figure 13. Average annual energy savings by vintage for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000014_7080ba901122aea4f6721b094cd31f4b0b4264207a324569d0b705fa1e5a17fe.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual energy savings from attic floor insulation by vintage](96739_images/image_000014_7080ba901122aea4f6721b094cd31f4b0b4264207a324569d0b705fa1e5a17fe.png)

Figure 13: horizontal bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is average annual energy consumption savings in kWh per unit per year, 0 to 1,000. Savings are largest for the 1940s, about 970 kWh, then before 1940, about 885, and fall to about 440 for the 1980s and about 275 to 305 for the 1990s to 2010s.

Figure 14. Annual percent savings by vintage for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000015_d74e93a30e41294f2c24bd3fd141b8ccaad10384dc06840a9e7cd51c7519920e.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent energy savings from attic floor insulation by vintage](96739_images/image_000015_d74e93a30e41294f2c24bd3fd141b8ccaad10384dc06840a9e7cd51c7519920e.png)

Figure 14: horizontal bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is percent savings, 0 to above 3. Savings are about 3.2% for the 1940s, about 2.65% before 1940, about 2.2% to 2.55% for the 1950s to 1980s, and about 1.4% to 1.45% for the 1990s to 2010s.

Figure 15 shows that average baseline energy consumption increases with climate severity, especially in colder zones. Climate zones 7A (39,168 kWh/unit/year), 6A (35,242 kWh), and 5A (33,805 kWh) exhibit the highest consumption due to long heating seasons and greater indoor-outdoor temperature differences. In contrast, warmer zones such as 1A (17,990 kWh), 2B (17,281 kWh), and 3B (14,978 kWh) have lower energy use, reflecting milder winters and minimal heating demand. Mixed and marine zones like 4C (20,065 kWh) and 3C (14,425 kWh) fall in between. Figure 16 shows that attic floor insulation upgrades result in the highest absolute energy savings in cold and mixed-humid climates. The greatest savings occur in zone zones 5A (738 kWh), followed by zones 5A (738 kWh), 3A (719 kWh), 4B (688 kWh/unit/year), and 6B (513 kWh). In contrast, warmer zones like 1A (125 kWh) and 2B (260 kWh) see lower savings due to smaller heating loads and more consistent baseline insulation.

Figure 15. Annual energy consumption by climate zone for baseline and upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000016_7b5f3e9abb8731fe6781ec241845136c8f0ed7f94648d133f0ceacbe959517f5.png
     method: vision-description
     described: 2026-11-11 -->

![Legend of Figure 15: Baseline and Attic Floor Insulation](96739_images/image_000016_7b5f3e9abb8731fe6781ec241845136c8f0ed7f94648d133f0ceacbe959517f5.png)

Legend of Figure 15, extracted as a separate bitmap: the upgrade scenarios Baseline (dark blue) and Attic Floor Insulation (lighter blue).

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000017_e2a5570fbdf9eaf198bd47999cef7b05a2afdd6a6efba3acc53c41f68b61df12.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual energy consumption by climate zone, baseline against attic floor insulation](96739_images/image_000017_e2a5570fbdf9eaf198bd47999cef7b05a2afdd6a6efba3acc53c41f68b61df12.png)

Figure 15: horizontal grouped bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is average annual energy consumption in kWh per unit per year, 0 to 40k. The two bars, Baseline and Attic Floor Insulation, are close in every zone. Zone 7A is highest, about 39k against 38.6k, followed by 6A and 5A; zone 1A is lowest, about 12k.

Figure 16. Annual energy savings by climate zone for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000018_d75b63747cb47b51123d3326e93baa6211409af0a5e08f492b733af43f4680ad.png
     method: vision-description
     described: 2026-11-11 -->

![Legend of Figure 16: Baseline and Attic Floor Insulation](96739_images/image_000018_d75b63747cb47b51123d3326e93baa6211409af0a5e08f492b733af43f4680ad.png)

Legend of Figure 16, extracted as a separate bitmap: the upgrade scenarios Baseline (dark blue) and Attic Floor Insulation (lighter blue).

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000019_5f62bf5e433ecd576be8ad80a0f1bc081cda2ce4c4ee9648edfb682ce1f1494d.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual energy savings from attic floor insulation by climate zone](96739_images/image_000019_5f62bf5e433ecd576be8ad80a0f1bc081cda2ce4c4ee9648edfb682ce1f1494d.png)

Figure 16: horizontal bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is average annual energy savings in kWh per unit per year, 0 to above 700. Savings are largest in zone 5A, about 735 kWh, then 3A, about 720, and 4B, about 690; zones 6A and 7A save about 570 each, and zone 1A the least, about 125.

As shown in Figure 17, percent savings are highest in zones 3C (2.6%), 4B (3.0%), and 3A (3.4%). Despite high baseline consumption, zones 6A (1.6%) and 7A (1.5%) show relatively low percent savings, likely due to higher starting insulation levels, which reduce marginal gains. Similarly, hot climates such as 1A (1.0%) and 2B (1.5%) show limited savings due to minimal heating needs. These trends correspond with baseline attic insulation levels by climate zone (Figure 2). Zones like 1A, 3A, and 4B exhibit wide variability, including homes with low or no insulation (e.g., R-13, R-19, or uninsulated), creating greater upgrade potential. In contrast, zones 6B, 7A, and 8A tend to have higher, more uniform starting R-values, often R-30 or greater, leaving less room for improvement. Overall, attic insulation upgrades are most effective in climates with substantial heating demand and low baseline insulation.

Figure 17. Annual percent savings by climate zone for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000020_ac2470bb42f8a0fa0ce3d16e6bb6e3ed824824b61f29e38efe862c0f4059078f.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent energy savings from attic floor insulation by climate zone](96739_images/image_000020_ac2470bb42f8a0fa0ce3d16e6bb6e3ed824824b61f29e38efe862c0f4059078f.png)

Figure 17: horizontal bar chart. Rows are seventeen climate zones from 1A to 8AK; x-axis is percent savings, 0 to above 3. Savings are largest in zone 3A, about 3.4%, then 4B, about 3.05%, and 3C, about 2.6%; most other zones save about 1.5% to 2.3%, and zones 1A and 7AK about 1%.

## 4.4  Stock Utility Bill Impacts

Figure 18 shows a comparison of utility bills with the attic floor insulation upgrade applied. For the applicable units, the total bill savings are 44 USD/unit/year (1.7%), with a reduction of 23 USD/unit/year (1.3%) in electricity bills and 13 USD/unit/year (2.5%) in natural gas bills. This is similar to the magnitude in overall stock level site energy savings.

Figure 18. Average annual utility bills by fuel type comparison for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000021_f069493905f66c42f1ee44fdf425e336a4732c9dea6770ef040d94ecae6a9d1a.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual utility bills by fuel, baseline against attic floor insulation](96739_images/image_000021_f069493905f66c42f1ee44fdf425e336a4732c9dea6770ef040d94ecae6a9d1a.png)

Figure 18: horizontal grouped bar chart. Rows are electricity, natural gas, fuel oil, propane and all fuels; x-axis is average utility bills in US dollars per unit per year, 0 to above 2,500. Series are Baseline and Attic Floor Insulation. The all-fuels bill falls from about $2,620 to about $2,575, electricity from about $1,870 to about $1,850, and natural gas from about $530 to about $515.

Figure 19 shows the average utility bill savings by baseline insulation level. As with site energy savings, there is a wide distribution of bill savings, with higher average savings from buildings with lowest baseline insulation level.

Figure 19. Average annual utility bill savings by insulation level for baseline compared to upgrade

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000022_36bc401e96782c2a1798e6f45cba1bbf61d6e17b8c54ba8fd01bf5683db595c2.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of average annual utility bill savings from attic floor insulation by baseline insulation level](96739_images/image_000022_36bc401e96782c2a1798e6f45cba1bbf61d6e17b8c54ba8fd01bf5683db595c2.png)

Figure 19: horizontal bar chart. Rows are eight baseline insulation levels from R-7 to R-49, Uninsulated and None; the x-axis runs from 0 to 800 and has no printed title. Uninsulated attics save by far the most, about 815, against about 255 at R-7, about 145 at R-13, about 100 at R-19, about 55 at R-30, about 35 at R-38 and about 15 at R-49.

## 4.5  Aggregated Building Time Series

Colorado is selected as a case study to analyze the aggregated time-series data. Out of all national dwelling units, 1.7% are in Colorado. Figure 20 presents the aggregated average daily baseline energy consumption in Colorado, with Feb. 20 identified as the day with the highest energy use. To further explore this peak, Figure 21 examines the aggregated average power on Feb. 20 in Colorado, comparing conditions before and after the attic floor insulation for unfinished attic upgrade.

Figure 20. Aggregated daily average energy consumption of baseline in Colorado

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000023_0795a33dd0e7bc7b886b5efa625375f046002bc73fc74586315c308e8b3b7340.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of daily aggregated average energy consumption for baseline homes in Colorado across 2018](96739_images/image_000023_0795a33dd0e7bc7b886b5efa625375f046002bc73fc74586315c308e8b3b7340.png)

Figure 20: line chart. X-axis is time, January to December 2018; y-axis is daily aggregated average energy consumption in kBtu, about 100 to 800. A single series, the baseline in Colorado. Consumption is highest and most variable in winter, peaking near 780 kBtu in February, and flat at about 110 to 130 kBtu from June to September.

Figure 21 shows that the attic floor insulation upgrade scenario consistently results in lower power demand throughout the day compared to the baseline, particularly during peak heating hours. The peak demand decreases from 12.9 kW per unit to 12.7 kW per unit, representing a 2% reduction.

Figure 21. Aggregated average power data in Colorado on peak day

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96739.yaml
     source: 96739_images/image_000024_f08fd813e5d365e60f43c061145e3e8797d1d5902f0425451afedc2c7b5b6f7f.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of aggregated average power in Colorado on the peak day, baseline against upgrade](96739_images/image_000024_f08fd813e5d365e60f43c061145e3e8797d1d5902f0425451afedc2c7b5b6f7f.png)

Figure 21: line chart for February 20, 2018. X-axis is time of day, 00:00 to 24:00; y-axis is aggregated average power in kW, about 7 to 13. Series are Baseline and Upgrade. The two lines nearly coincide: the baseline peaks at about 12.9 kW near 07:00 and the upgrade at about 12.7 kW, and both fall to about 7.0 kW near 15:00.

## 5  Discussion and Conclusion

This analysis shows that attic floor insulation upgrades yield small energy savings across climate zones. Among the 235,950 applicable units (42.9%), total energy consumption decreased by 2.2%, with savings realized in heating and cooling end uses. As expected, greater absolute and percent savings were observed in older homes, colder climates, and units with lower baseline insulation levels. In many homes, particularly those with baseline insulation near R-30 or higher, the incremental improvement to R-49 or R-60 results in smaller incremental energy savings. As insulation levels increase, each additional increment of R-value produces smaller marginal reductions in heat flow. Therefore, from an energy-savings perspective, attic insulation alone may not always produce strong return on investment (ROI), especially in newer homes or milder climates.

That said, focusing only on annual energy savings may undervalue the measure. Attic insulation improves indoor temperature stability, reduces peak load intensity, and enhances occupant comfort by limiting radiant heat transfer and surface temperature asymmetry. In colder climates, increased insulation can reduce risks associated with condensation and moisture-related durability issues. In hot climates, it reduces attic-to-living-space heat gain during peak afternoon hours. These comfort and resilience benefits are not captured in site energy metrics but are often drivers of homeowner decision-making. Another important consideration is measure interaction. The attic floor insulation may be more impactful when implemented as part of a broader envelope package, such as combining insulation with air sealing, duct sealing, or HVAC upgrades.

## References

| [1]   | J. Reyna et al. , 'ResStock Technical Reference Documentation v3.3.0,' Golden, CO, Jul. 2025. Accessed: Sep. 21, 2025. [Online]. Available: https://www.nlr.gov/docs/fy25osti/91621.pdf                                                                                                                                               |
|-------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| [2]   | NLR, 'NLR, 2025,' 2025. Accessed: Sep. 21, 2025. [Online]. Available: https://www.nlr.gov/buildings/end-use-load-profiles                                                                                                                                                                                                             |
| [3]   | U.S. EPA, 'Attic Insulation Project.' Accessed: Jun. 01, 2025. [Online]. Available: https://www.energystar.gov/saveathome/seal_insulate/attic-insulation- project#:~:text=Savings%20in%20Energy%20and%20Money,ice%20dams%20in%20the %20winter.                                                                                        |
| [4]   | U.S. DOE, 'Where to Insulate in a Home.' Accessed: Jun. 01, 2025. [Online]. Available: https://www.energy.gov/energysaver/where-insulate- home#:~:text=1.,distribution%20into%20the%20conditioned%20space.&text=2.,around% 20all%20windows%20and%20doors.                                                                             |
| [5]   | U.S. DOE, 'Types of Insulation.' [Online]. Available: https://www.energy.gov/energysaver/types-insulation                                                                                                                                                                                                                             |
| [6]   | S. Phoung, Y. Lou, and P. White, 'ResStock Measure Documentation: Air Sealing,' 2025. [Online]. Available: https://docs.nlr.gov/docs/fy26osti/96738.pdf                                                                                                                                                                               |
| [7]   | U.S. EPA, 'Recommended insulation levels for retrofitting existing wood-framed buildings.' [Online]. Available: https://www.energystar.gov/saveathome/seal_insulate/identif…cks-inspections/insulation-                                                                                                                               |
| [8]   | U.S. DOE, 'Insulation.' Accessed: Jun. 01, 2025. [Online]. Available: https://www.energy.gov/energysaver/insulation                                                                                                                                                                                                                   |
| [9]   | K. Sutherland and E. Martin, 'Short-Term Test Results: Transitional Housing Energy Efficiency Retrofit in the Hot-Humid Climate,' 2013. [Online]. Available: http://www.osti.gov/bridge                                                                                                                                               |
| [10]  | K. Donnelly and M. Mahle, 'Chamberlain Heights Redevelopment: A Large Scale, Cold Climate Study of Affordable Housing Retrofits Consortium for Advanced Residential Buildings (CARB),' 2012. [Online]. Available: http://www.osti.gov/bridge                                                                                          |
| [11]  | M. Zeifman and K. Roth, Development and Validation of Algorithms That Analyze Communicating Thermostat Data to Identify Enclosure Retrofit Opportunities . U.S. Department of Energy Office of Energy Efficiency & Renewable Energy, 2023. Accessed: Jun. 04, 2025. [Online]. Available: https://docs.nlr.gov/docs/fy22osti/83341.pdf |
| [12]  | EIA, 'Nearly 5% of U.S. households did not use space heating in 2020, especially in warm regions,' Mar. 2023. [Online]. Available: https://www.eia.gov/todayinenergy/detail.php?id=55760#:~:text=…%20households,equip ment%20than%20space%2Dheating%20equipment.                                                                      |
