<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/99816.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/99816.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/99816.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Light Air Sealing

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Light Air Sealing

Jes Brossman, Philip White, and Sinoun Phuong

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-99816 September 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Light Air Sealing

Jes Brossman, Philip White, and Sinoun Phuong

National Laboratory of the Rockies

## Suggested Citation

Brossman, Jes, Philip White, and Sinoun Phuong. 2026. ResStock Measure Documentation: Light Air Sealing . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-99816. https://www.nlr.gov/docs/fy26osti/99816.pdf.

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-99816 September 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy's Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover image by National Laboratory of the Rockies.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals from the National Laboratory of the Rockies: Sinoun Phoung, Yingli Lou, and Philip White for their work on previous air sealing measures; Rajendra Adhikari, Alex Swindler, and the OS-HPXML development team for helpful and significant project contributions; and Marlena Praprost and Eric Ringold for insightful and relevant feedback.

## List of Acronyms

| ACH50   | air changes per hour at a 50 pascals pressure difference between the outside and inside of a building   |
|---------|---------------------------------------------------------------------------------------------------------|
| ASHRAE  | American Society of Heating, Refrigerating and Air-Conditioning Engineers                               |
| Btu     | British thermal unit                                                                                    |
| CFM50   | cubic feet per minute at 50 pascals                                                                     |
| DOE     | U.S. Department of Energy                                                                               |
| GWh     | gigawatt-hour (1 billion watt-hours)                                                                    |
| HVAC    | heating, ventilation, and air conditioning                                                              |
| IECC    | International Energy Conservation Code                                                                  |
| kWh     | kilowatt-hour (1 thousand watt-hours)                                                                   |
| NLR     | National Laboratory of the Rockies                                                                      |
| TWh     | terawatt-hours (1 trillion watt-hours)                                                                  |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit enduse load shapes (electricity, gas, propane, or fuel oil) that cover the majority of high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).

This documentation focuses on a single end-use savings shape measure: Light Air Sealing .

This upgrade demonstrated 6% modeled total site energy savings (166 TWh) for the U.S. residential building stock (see Figure 3 for details). These savings are primarily attributed to:

- 11% stock natural gas heating savings (103 TWh)
- 10% stock electricity heating savings (21 TWh)
- 11% stock fuel oil heating savings (15 TWh)
- 11% stock propane heating savings (11 TWh).

## Table of Contents

Executive Summary ....................................................................................................................................  v

ResStock 2025 Release 1 Measure Documentation: Light Air Sealing ................................................. 1

Accessing Results  ................................................................................................................................... 1

Measure Summary  .................................................................................................................................. 1

Technology Summary ..........................................................................................................................  2

1.1

Technical Measure Details ............................................................................................................ 2

Applicability ..........................................................................................................................................  3

Modeling Approach ..............................................................................................................................  4

3.1

OpenStudio-HPXML Overview  .................................................................................................... 4

3.2

Air Sealing..................................................................................................................................... 5

ResStock Inputs for the Light Air Sealing Upgrade  ...................................................................... 5

Default Inputs from OpenStudio-HPXML for Infiltration Upgrade ............................................. 5

Results  ...................................................................................................................................................  6

4.1

Single Model Results .................................................................................................................... 6

4.2

4.3

4.4

4.5

Example Time-Series Individual Building Results ....................................................................... 6

Example Individual Dwelling Unit Results  ................................................................................... 8

Stock Energy Impacts  .................................................................................................................... 9

Stock Energy Utility Bill Impacts ............................................................................................... 16

References  .................................................................................................................................................  18

This report is available at no cost from the National Laboratory of the Rockies at www.nlr.gov/publications.

1

2

3

4

## List of Figures

| Figure 1. Modeled cooling energy impact of light air sealing on single day time-series for three example models ........................................................................................................................................................... 7                                                                                                                 |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Modeled heating energy impact of light air sealing on single day time-series for three example models ........................................................................................................................................................... 8                                                                                                                 |
| Figure 3. Modeled total annual site energy consumption by end use for baseline and light air sealing upgrade ........................................................................................................................................................ 10                                                                                                                      |
| Figure 4. Modeled average annual site energy consumption by end use for baseline and light air sealing upgrade ........................................................................................................................................................ 11                                                                                                                    |
| Figure 5. Modeled average annual site energy consumption by starting infiltration rate for baseline and light air sealing upgrade .............................................................................................................................. 12                                                                                                                           |
| Figure 6. Modeled average annual site energy savings by starting infiltration rate for light air sealing                                                                                                                                                                                                                                                                                      |
| upgrade ........................................................................................................................................................ 12                                                                                                                                                                                                                           |
| Figure 7. Modeled average annual energy consumption by vintage for baseline and light air sealing upgrade ........................................................................................................................................................ 13                                                                                                                         |
| Figure 8. Modeled average annual energy savings by vintage for light air sealing upgrade ...................... 13 Figure 9. Modeled average annual energy consumption by climate zone for baseline and light air sealing upgrade ........................................................................................................................................................ 14 |
| Figure 10. Modeled average annual energy savings by climate zone for light air sealing upgrade ............ 15                                                                                                                                                                                                                                                                                |
| Figure 11. Modeled annual percent savings by climate zone for light air sealing upgrade ........................ 15                                                                                                                                                                                                                                                                           |
| Figure 12. Modeled average annual energy savings by climate zone by end use for light air sealing upgrade ........................................................................................................................................................ 16                                                                                                                         |
| Figure 13. Modeled average annual energy utility bill savings by fuel type comparison for light air sealing upgrade ........................................................................................................................................................ 17                                                                                                               |
| Figure 14. Modeled average annual energy utility bill savings by infiltration rate for baseline compared to light air sealing upgrade .............................................................................................................................. 17                                                                                                                       |
| List of Tables                                                                                                                                                                                                                                                                                                                                                                                |
| Table 1. Apply Logic for Light Air Sealing .................................................................................................. 3                                                                                                                                                                                                                                               |
| Table 2. Percentage of Dwelling Units by Vintage per Infiltration Rate Group in the Baseline Stock ........ 3                                                                                                                                                                                                                                                                                 |
| Table 3. ResStock Argument Values for Infiltration Options ....................................................................... 5                                                                                                                                                                                                                                                          |
| Table 4. Baseline Individual Dwelling Unit Characteristics .........................................................................                                                                                                                                                                                                                                                          |
| 6                                                                                                                                                                                                                                                                                                                                                                                             |
| Table 5. Individual Building Model Annual Results ....................................................................................                                                                                                                                                                                                                                                        |
| 9                                                                                                                                                                                                                                                                                                                                                                                             |

## ResStock 2025 Release 1 Measure Documentation: Light Air Sealing

## Accessing Results

This documentation covers the 'Light Air Sealing' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock™ Open Energy Data Initiative 'End-Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Measure Summary

| Measure Title                 | Light Air Sealing                                                                                                                                                                            |
|-------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition            | This measure reduces infiltration rates by 25% in existing dwelling units with baseline infiltration levels of 10 air changes per hour at 50 pascals (ACH50) or higher.                      |
| Applicability                 | Dwelling units with infiltration rates of ≥10 ACH50 are eligible for an upgrade. With these applicability constraints, the measure upgrade applies to 77.66% of the existing dwelling units. |
| Not Applicable                | This measure does not apply to existing dwelling units with infiltration rates below 10 ACH50. These constraints exclude 22.34% of dwelling units from receiving this measure upgrade.       |
| Original Release              | 2025 Release 1: 2025/resstock_amy2018_release_1; 2025/resstock_amy2012_release_1; 2025/resstock_tmy3_release_1                                                                               |
| Project Configuration File(s) | https://github.com/NatLabRockies/resstock/commit/5fe1b613db5d8b237b65f9c3f8656 20612250f84                                                                                                   |

## 1  Technology Summary

Air sealing involves identifying and closing large and small gaps, cracks, and penetrations in the home's primary or secondary pressure boundaries, such as around windows, doors, attic hatches, and plumbing or wiring holes (U.S. Department of Energy 2025). These leaks, whether large or small, accumulate and can allow a substantial amount of heated or cooled air to escape. By reducing air leaks, air sealing improves indoor comfort, maintains more stable temperatures, and reduces the workload on the heating and cooling system. Air sealing is especially important in older homes, which typically have more leaks (Green Building Alliance 2025). For a comprehensive overview of air sealing and the technology in general, see ResStock Measure Documentation: Advanced Air Sealing (Brossman, White and Phoung 2026).

## 1.1  Technical Measure Details

Only dwelling units that have an infiltration rate of 10 ACH50 or greater are assumed to be applicable for this 'Light Air Sealing' measure. That is because this ResStock measure does not add mechanical ventilation to dwelling units with a low infiltration rate. Whole-home mechanical ventilation should be considered when the infiltration rate is 5 ACH50 or less according to the 2015 International Residential Code (ICC Digital Codes 2024). This 10 ACH50 cutoff is due to natural ventilation requirements that homes generally receive at least 0.35 air changes per hour (ASHRAE 2016, International Code Council 2021). 1 A 25% reduction in infiltration of a 10 ACH50 dwelling will reduce its ACH50 value to 7.5 ACH50. The 'LBL factor' (developed by Lawrence Berkeley National Laboratory) is a factor based on climate region and other characteristics, and is used to convert estimated air changes in a building by natural means without a fan to the air changes per hour at 50 Pa (ACH50). Using an LBL factor of 20, the lowest allowable infiltration level without forcing natural ventilation into the house is 7 ACH50 (ENERGY STAR 2001).

1 At least 0.35 air changes per hour, but not less than 15 cubic feet of air per minute per person (International Code Council 2021). See ASHRAE 2016 for the specific requirements and equations for calculating required ventilation.

## 2  Applicability

Dwelling units that have 10 ACH50 or greater infiltration rates are applicable for this light air sealing measure.

Table 1. Apply Logic for Light Air Sealing

| Climate Zone   | Infiltration   | Target Infiltration   | Stock Saturation   |
|----------------|----------------|-----------------------|--------------------|
| All            | ≥10 ACH50      | 25% reduction         | 77.66%             |

Table 2. Percentage of Dwelling Units by Vintage per Infiltration Rate Group in the Baseline Stock

| Infiltration Rate   | < 1940   | 1940-1979   | 1980-1999   | 2000+   |
|---------------------|----------|-------------|-------------|---------|
| < 5                 | 0.11%    | 0.37%       | 1.42%       | 2.53%   |
| 5 ≤ X < 10          | 0.78%    | 3.37%       | 6.72%       | 7.05%   |
| 10 ≤ X < 20         | 3.58%    | 13.46%      | 11.56%      | 6.92%   |
| 20 ≤ X              | 8.19%    | 23.90%      | 7.76%       | 2.26%   |

In general, the baseline of ResStock 2025 Release 1 shows that dwelling units built in the 19401979 range have the highest levels of applicability, followed by dwelling units built in 19801999.

## 3  Modeling Approach

Previous air sealing modeling in ResStock covers how residential air infiltration is modeled (Phoung, Lou and White 2026). ResStock models residential air infiltration values expressed as ACH50. Each dwelling unit in the ResStock dataset is assigned an existing ACH50 value based on housing stock characteristics, informed by the Residential Diagnostics Database (ResDB). ResStock integrates this information using probabilistic sampling logic to represent the diversity of the U.S. housing stock. These infiltration rates are dependent on climate zone, floor area, and vintage. In ResStock, the current infiltration values are based on single-family detached blower door tests in units of ACH50. For single-family detached homes, the ACH50 values reflect total leakage to the outdoors, and buffer zones such as unconditioned attics, crawlspaces, and garages. However, for multifamily and single-family attached units, ResStock models leakage as total unit air leakage, which includes airflow to both the exterior and adjacent units. To estimate only the leakage to the exterior, the model scales the total sampled ACH50 by the ratio of the exteriorfacing envelope area to the total envelope area. This adjusted exterior-only infiltration rate is then used in the simulation outputs. In this work, dwelling units with infiltration rates ≥ 10 ACH50 are eligible for a 25% reduction in infiltration rates.

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025 to assess whether the existing panel has enough capacity or breaker space to accommodate new loads from an energy retrofit. For details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna, et al. 2025). This measure does not introduce new electrical loads or circuits, so it has no impact on the electrical panel. Any panel constraints appearing in the upgrade results reflect pre-existing conditions, as this measure does not worsen them.

## 3.1  OpenStudio-HPXML Overview

ResStock relies heavily on the OpenStudio-HPXML workflow, and the general steps are as follows:

- -Step 1: Build probability distributions for housing characteristics in the energy model
- -Step 2: Apply custom ResStock model arguments to the energy model
- -Step 3: Fill in energy model assumptions using BuildResidentialHPXML
- -Step 4: Fill in appliance and occupant schedule assumptions using BuildResidentialScheduleFile
- -Step 5: Use the OpenStudio-HPXML workflow to change the building energy model to a HPXML file and then model the dwelling unit

For in-depth information about the ResStock modeling workflow, including repository version tags, housing characteristic distribution examples, sampling descriptions, and model articulation, see the Version History and the Workflow sections of the Technical Reference Guide from the ResStock 2025 Release 1, which is unchanged for this ResStock 2025 Release 2 (Reyna, et al. 2025).

## 3.2  Air Sealing

In ResStock, building characteristics are translated to OS-HPXML parameters using the options\_lookup.tsv file. Measure upgrades, such as infiltration, are modeled as changes to baseline building characteristics. This section outlines the technical details of how infiltration upgrades are implemented in the ResStock workflow.

## ResStock Inputs for the Light Air Sealing Upgrade

Table 3 summarizes the inputs associated with the infiltration upgrade (air sealing) in ResStock (Phoung, Lou and White 2026). These inputs are passed to OS-HPXML to generate the corresponding HPXML files for the simulation. In cases where infiltration details (ACH50) are not explicitly defined in ResStock, default values (Table 3) are assigned by OS-HPXML based on building characteristics.

Table 3. ResStock Argument Values for Infiltration Options

| ResStock Argument                 | All ACH         | Calculated by OpenStudio-HPXML?   |
|-----------------------------------|-----------------|-----------------------------------|
| air_leakage_units                 | ACH             | No                                |
| air_leakage_house_pressure        | 50 pascals (Pa) | No                                |
| air_leakage_value                 | 1 to 50         | No                                |
| air_leakage_type                  | Unit Total      | No                                |
| site_shielding_of_home            | Normal          | No                                |
| air_leakage_leakiness_description | Auto            | Yes                               |

## Default Inputs from OpenStudio-HPXML for Infiltration Upgrade

The ResStock inputs in the table above are sent to OS-HPXML. Any values that are not specified by ResStock are calculated using the defaults in the BuildResidentialHPXML OpenStudio measure based on building characteristics. These characteristics include the building's floor area, number of stories, vintage, ceiling height, duct locations, foundation type, and climate zone. Other characteristics include stack effect, indoor-outdoor temperature difference, wind speed, and more. In multifamily and attached buildings, OS-HPXML assumes that some air leakage occurs between units rather than solely to the outside. To account for this, the software adjusts total infiltration based on the portion of the building envelope that is exposed to the exterior. More details of the infiltration model and default values can be found in the Alberta Air Infiltration Model (AIM-2) (Walker and Wilson 1990).

## 4  Results

This section presents individual results and ResStock 2025 Release 1 baseline results.

## 4.1  Single Model Results

This section analyzes three dwelling unit models that received the light air sealing measure. Information about each of the three models is shown in Table 4.

Table 4. Baseline Individual Dwelling Unit Characteristics

|                                              | Connecticut Model          | Florida Model                 | Texas Model                 |
|----------------------------------------------|----------------------------|-------------------------------|-----------------------------|
| Location                                     | New Haven County, CT       | Duval County, FL              | Travis County, TX           |
| Building America Climate Zone Classification | Cold                       | Hot-humid                     | Hot-humid                   |
| Building Type                                | Multifamily with 2-4 units | Single-family detached        | Multi-family with 5+ units  |
| Heating System and Fuel                      | Natural gas shared heating | Electric furnace              | Electric furnace            |
| Air Conditioning System                      | Room air conditioning      | Central air conditioning      | Central air conditioning    |
| Starting Infiltration Rate                   | 25 ACH50                   | 40 ACH50                      | 40 ACH50                    |
| Wall Type and Insulation Level               | Wood stud and uninsulated  | CMU, 6-in Hollow, Uninsulated | Brick, 12-in, 3-wythe, R-19 |

These models differ by location, building type, initial infiltration rate, and wall type/insulation level. Due to these and other model differences, their simulated results will vary.

## 4.2  Example Time-Series Individual Building Results

Three individual cooling and heating load profiles are show in Figure 1 and Figure 2. July 11 was chosen as a representative summer day, and January 3 was chosen as a representative winter day.

Figure 1. Modeled cooling energy impact of light air sealing on single day time-series for three example models

![Image](99816_images/image_000002_566355431d63ee68e16c94af53b34929a8e86d5486729fb94b757250fc4adb5e.png)

Figure 2. Modeled heating energy impact of light air sealing on single day time-series for three example models

![Image](99816_images/image_000003_e9acb63d329331a667a46cd2bd07dec7786110ac2015104f632df51af56440af.png)

Across all three climates, the upgraded dwelling units show lower cooling and heating load profiles. The cooling energy savings in the Texas model are most prominent in the early afternoon (12:00-15:00) and evening (18:00-21:00). The Florida model shows consistently lower cooling energy use compared to the baseline throughout the whole day. The Connecticut model shows lower savings compared to the baseline with respect to the other dwellings because of its lower initial baseline infiltration level. Thus, the absolute infiltration reduction is less between this dwelling's baseline and its upgrade.

The heading energy impact is reduced for each of the three example dwelling units in the upgraded scenario. All three models show similar load profiles, with consistent heating energy savings throughout the day compared to the baseline.

## 4.3  Example Individual Dwelling Unit Results

This section analyzes three different dwelling unit models that received the light air sealing measure. All three individual dwelling unit models show decreases in annual site energy and peak heating and cooling loads as seen in Table 5.

Table 5. Individual Building Model Annual Results

|                                         |                   | Before   |   After | Percent Decrease   |
|-----------------------------------------|-------------------|----------|---------|--------------------|
| Annual Site Energy for All Fuels [kWh]  | Connecticut model | 29,400   |  27,673 | 5.9%               |
|                                         | Florida model     | 31,972   |  29,667 | 7.2%               |
|                                         | Texas model       | 3,060    |   2,834 | 7.4%               |
| Annual Cooling Energy Consumption [kWh] | Connecticut model | 1,411    |   1,188 | 15.8%              |
|                                         | Florida model     | 16,260   |  15,150 | 6.8%               |
|                                         | Texas model       | 1,836    |   1,676 | 8.7%               |
| Annual Heating Energy                   | Connecticut model | 17, 960  |  16,246 | 9.5%               |
| Consumption                             | Florida model     | 7,328    |   6,212 | 15.2%              |
| [kWh]                                   | Texas model       | 174      |     141 | 19.0%              |
| Cooling Hourly Peak Power [kBtu/h]      | Connecticut model | 12.54    |   12.36 | 1.4%               |
|                                         | Florida model     | 43.44    |   41.50 | 4.5%               |
|                                         | Texas model       | 8.78     |    8.70 | 0.9%               |
| Heating Hourly                          | Connecticut model | 52.14    |   51.21 | 1.8%               |
| Peak Power [kBtu/h]                     | Florida model     | 77.98    |   69.93 | 10.3%              |
| Peak Power [kBtu/h]                     | Texas model       | 4.42     |    3.94 | 10.9%              |

The Connecticut model shows an annual site energy reduction of 5.9% from the light air sealing measure. This model shows higher annual cooling savings (15.8%) compared to annual heating savings (9.5%). The cooling and heating hourly peak power shows minimal decrease, at 1.4% and 1.8%, respectively.

The Florida model shows a 7.2% decrease in annual site energy, with annual cooling and heating energy consumption decreasing by 6.8% and 15.2%, respectively. The cooling peak power is reduced by 4.5%, and heating hourly peak power is reduced by 10.3%.

The Texas model shows an annual site energy decrease of 7.4%. Annual cooling and heating consumptions both decrease, with cooling savings of 8.7% and heating savings of 19%. Annual hourly peak cooling and heating power both decrease, by 0.9% and 10.9%, respectively. In both the Texas and Florida models, the annual heating energy shows a higher percent decrease than annual cooling energy. These models have minimal heating requirements, and therefore the percent change in heating energy is more sensitive. By magnitude, the annual heating savings is comparable or smaller than the annual cooling savings.

## 4.4  Stock Energy Impacts

Out of 550,000 dwelling models (i.e., the total number of units modeled in the ResStock 2025 Release 1 dataset to represent the national building stock), 426,800 models (77.6%) are applicable for the light air sealing upgrade. For the 426,800 applicable models, the total weighted baseline modeled site energy consumption is 2,664 TWh per year. After applying the light air sealing upgrade, the total modeled site consumption was reduced to 2,498 TWh per year, a 6.2% reduction. Figure 3 shows that energy savings from light air sealing primarily come from heating and cooling end uses, with 11% natural gas heating savings (104 TWh), 10% electricity heating savings (21 TWh), 11% fuel oil heating savings (15 TWh), 11% propane heating savings (11 TWh), and 3% electricity cooling savings (8 TWh). Other end uses like lighting and appliances remained unchanged or very minimally impacted.

Reasoning for these results was provided in previous air sealing work (Phoung, Lou and White 2026) and is restated here. Air sealing improves building performance by reducing air leakage. Thus, its impact is confined to systems that respond to indoor temperature fluctuations. The heating and cooling energy savings can be attributed to reduced air infiltration, which limits the amount of cold or hot outdoor air entering the building envelope during the heating or cooling season, respectively. This leads to lower heating and cooling loads, reduced runtime for space heating and cooling systems, and associated reductions in fan and pump operation.

Figure 3. Modeled total annual site energy consumption by end use for baseline and light air sealing upgrade

![Image](99816_images/image_000004_648f763aedf03fc642530b1337669f30c3f5f6d49898a7351671ad4550ea09b2.png)

For the applicable units, the average annual baseline site energy consumption per unit is 24,570 kWh per unit. After the light air sealing upgrade, the average dwelling unit consumption is reduced to 23,099 kWh per unit per year, a 6% reduction as seen in Figure 4. Only heating and cooling energy use decreased, while lighting, appliances, and other end uses were unaffected.

Figure 4. Modeled average annual site energy consumption by end use for baseline and light air sealing upgrade

![Image](99816_images/image_000005_027207fe824047eeff10db4b8fe7e5e6ebec6294cac17b3d4eb2bc663d003f67.png)

Figure 5 shows a general trend that baseline annual energy consumption increases with higher initial infiltration rates. As shown in Figure 6, reducing infiltration rates by 25% results in the greatest energy savings for the leakiest units. For example, units starting at 40 ACH50 save 9% site energy, while those starting at 10 ACH50 save 4% site energy. This is expected, as units with higher air leakage have greater uncontrolled heat loss or gain, which increases HVAC runtime. In addition, units that start with higher infiltration have more opportunity for savings because they started with higher heating and cooling consumption.

Figure 5. Modeled average annual site energy consumption by starting infiltration rate for baseline and light air sealing upgrade

![Image](99816_images/image_000006_d5a0e70afaace1db870abf4b60782825587c407a691f2638afc320f7bfb73b1c.png)

Figure 6. Modeled average annual site energy savings by starting infiltration rate for light air sealing upgrade

![Image](99816_images/image_000007_49e10fe11f113f0207f59150fe165c7d73ba846c1a8cc8c233acfc295607cfc8.png)

Figure 7 shows that across the applicable dwelling units, older units tend to consume more energy on average than newer construction. Where the units built before the 1970s typically consume over 25,000 kWh/unit/year on average, units built after the 1970s average 22,000 kWh/unit/year or less. As shown in Figure 8, reducing infiltration rates by 25% results in greater absolute energy savings for older buildings on average. For example, the average pre-1970s unit saves over 1,500 kWh/unit/year, while newer units see average savings of 1,000 kWh/unit/year or less. These differences are primarily due to the higher baseline infiltration rate in older units, which offer more potential for improvement through air sealing.

Figure 7. Modeled average annual energy consumption by vintage for baseline and light air sealing upgrade

![Image](99816_images/image_000008_780bf0fec5b41240815097080429543bab210fd90a06d79b93a9fd8e6d211ff8.png)

Figure 8. Modeled average annual energy savings by vintage for light air sealing upgrade

![Image](99816_images/image_000009_93f06ffed0d8245c23ecf65562812edeece0af1a45278b8e5b0d86787c1643f6.png)

Figure 9 shows that average baseline annual energy consumption generally increases as we move from warmer to colder climate zones. For example, climate zones 5A, 6A, and 7A exhibit the highest average consumption due to long heating seasons and large indoor-outdoor temperature differences. In contrast, warmer zones like 1-3 have lower energy demand due to milder winters. Energy consumption of the average dwelling unit in each region is influenced by the temperature classification (1 through 8), moisture classification (A, B, and C), and many other factors, therefore the relationship between energy consumption and climate zone is not perfectly correlated.

Figure 9. Modeled average annual energy consumption by climate zone for baseline and light air sealing upgrade

![Image](99816_images/image_000010_b1ee856ed28e2bf6f2d30e2413d6227d84c2f0597be9dae7e22ef4717e41a7fb.png)

As shown in Figure 10, greater average annual energy savings are generally achieved in colder climates, particularly zones 7A, 6A, and 5A. These cold climate zones start with higher average consumption and therefore have more opportunity for savings through air sealing. Figure 11 further confirms these trends, with the highest percent savings observed in 7A (9%), 6A (8%), and 5A (7%). This is primarily due to large heating loads in these climates and the greater temperature differentials that drive infiltration losses.

Climate zones with moisture classification A (moist) typically exhibit higher energy savings compared to climate zones with moisture classifications B (dry) or C (marine). In moist climates, infiltration air contains more humidity, requiring HVAC systems to expend additional energy to remove both sensible and latent heat. In contrast, dry climates have minimal latent loads, and marine climates generally experience more moderate temperatures, resulting in lower overall energy use associated with conditioning infiltration air. Therefore, improving infiltration will have greater effect in moist climates and demonstrate higher savings.

Figure 10. Modeled average annual energy savings by climate zone for light air sealing upgrade

![Image](99816_images/image_000011_9c34dd1d835ae0f03b039b9d9e3d5940b2f905ad6deadf670deadfa71e4fccbc.png)

Figure 11. Modeled annual percent savings by climate zone for light air sealing upgrade

![Image](99816_images/image_000012_413f8bcde9d8ee84ac5e6858b79596a8f866a6891a72777b1610a441335724d3.png)

Figure 12 shows that heating savings consistently exceed cooling savings across most climate zones, except for climate zone 1A. Infiltration has much greater effect on heating loads because the temperature difference between the outside and indoor air is typically much higher during winter (e.g., 20°F outdoor vs. 70°F indoor during winter, compared with 90°F outdoor vs. 70°F indoor during summer). Therefore, an air sealing upgrade is expected to have much higher effect on heating energy consumption.

Figure 12. Modeled average annual energy savings by climate zone by end use for light air sealing upgrade

![Image](99816_images/image_000013_a893de690aef2903172d48db1d39fa4500897aa826095568dddaa1da165c4d6c.png)

## 4.5  Stock Energy Utility Bill Impacts

Figure 13 shows the modeled energy utility bills savings across each fuel bill with the light air sealing upgrade applied. For the applicable units, the average energy bill savings are 108 USD/unit/year (4%), with a reduction of 45 USD/unit/year (2%) in electricity bills, 39 USD/unit/year (7%) in natural gas bills, 13 USD/unit/year (10%) in fuel oil bills, and 10 USD/unit/year (9%) in propane bills.

Figure 13. Modeled average annual energy utility bill savings by fuel type comparison for light air sealing upgrade

![Image](99816_images/image_000014_a56aff05bf75755ea0dc9776106f806cc96e1be0ac5044dd7fbf89e7c618a3b6.png)

Figure 14 shows the modeled average annual energy utility bill savings by baseline infiltration rate. As with site energy savings, higher average savings are seen in buildings with higher baseline infiltration rates. Buildings starting with 50 ACH50 demonstrate nearly $100 more in annual bill savings compared with buildings starting with 10 ACH50.

Figure 14. Modeled average annual energy utility bill savings by infiltration rate for baseline compared to light air sealing upgrade

![Image](99816_images/image_000015_f26f0ab13eaebad95b34a50ba8bf72a4bc679c4a2039555a6fbaa4467db1a77e.png)

## References

| Anand, Jyothis, Xiaobing Liu, Fady Anees, Yanfei Li, Bill Eckman, and Mini Malhotra. 2024. "Assessing the impacts of air-sealing on the sizing, operation, and economic feasibility of ground-source heat pumps for electrifying single-family houses in the US." Journal of Building Engineering 98. doi:https://doi.org/10.1016/j.jobe.2024.111149. ASHRAE. 2016. "ANSI/ASHRAE Standard 62.2-2016 Ventilation and Acceptable Indoor Air Quality in Residential Buildings." Accessed March 3, 2026. Brossman, Jes, Philip White, and Sinoun Phoung. 2026. ResStock Measure Documentation: Advanced Air Sealing. Golden: National Laboratory of the Rockies. Chan, W. R., J. Joh, and M. H. Sherman. 2012. "Analysis of Air Leakage Measurements from Residential Diagnostics Database." https://www.osti.gov/servlets/purl/1163524. Cluett, Rachel, and Jennifer Amann. 2014. "Residential Deep Energy Retrofits." ACEEE.   |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ventilation/. ICC Digital Codes. 2024. Chapter 3: Building Planning. November. Accessed February 2, 2026. https://codes.iccsafe.org/content/IRC2015V5.0/chapter-3-building- planning#IRC2015V5.0_Pt03_Ch03_SecR303.4. Code Council. 2021. "2021 International Mechanical Code (IMC)." ICC Digital                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| International Codes. August. Accessed June 30, 2026. https://codes.iccsafe.org/content/IMC2021V3.0/chapter-4-                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ventilation#IMC2021V3.0_Ch04_Sec403.3.1.1. Phoung, Sinoun, Yingli Lou, and Philip White. 2026. "ResStock Measure Documentation: Advanced Air Sealing." Awaiting publication. https://docs.nlr.gov/docs/fy26osti/96738.pdf.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Janet, Anthony Fontanini, Andrew Parker, Andrew Present, Lixi Liu, Rajendra Adhikari, Carlo Bianchi, et al. 2025. "ResStock Technical Reference Documentation, Active Development Version." https://natlabrockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReference Guide_2025_1.pdf.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Reyna,                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Department of Energy. n.d. Consumer Guide to Air Sealing the Home. Accessed January 28, 2026.https://www.energy.gov/sites/default/files/2021-08/ES-                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| Air%20Sealing_080421.pdf.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| U.S.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Walker, Iain S., and David J. Wilson. 1990. "The Alberta Infiltration model, AIM-2."                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| https://eta.lbl.gov/publications/alberta-infiltration-model-aim-2.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 2017.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Wilson, Eric, Craig Christensen, Scott Horowitz, Joseph Robertson, and Jeff Maguire.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |

Wilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Laboratory of the Rockies for the U.S. Department of Energy. DOE/GO102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.
