<!-- resstock resstock_amy2018_2025_release_1 | upgrade_measures | measure_pdfs/99818.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/99818.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/99818.pdf | corpus_version: resstock_amy2018_2025_release_1-v1-pre -->
# Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ResStock Measure Documentation: Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation

Jes Brossman and Philip White

National Laboratory of the Rockies

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

Technical Report NLR/TP-5500-99818 September 2026

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ResStock Measure Documentation: Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation

Jes Brossman and Philip White

National Laboratory of the Rockies

## Suggested Citation

Brossman, Jes, and Philip White. 2026. ResStock Measure Documentation: Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-99818.

[https://www.nlr.gov/docs/fy26osti/99818.pdf.](https://www.nlr.gov/docs/fy26osti/99818.pdf)

The National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.

Technical Report NLR/TP-5500-99818 September 2026

National Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nlr.gov

## NOTICE

This work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy's Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover image by National Laboratory of the Rockies.

The National Laboratory of the Rockies prints on paper that contains recycled content.

## Acknowledgments

The authors would like to thank the following individuals from the National Laboratory of the Rockies: Sinoun Phoung, Yingli Lou, Lixi Liu, and Andrew Parker for their previous work in this space; Rajendra Adhikari and Alex Swinder for helpful and significant project contributions; and Marlena Praprost and Eric Ringold for insightful and relevant comments.

## List of Acronyms

| ACH50   | air changes per hour at 50 pascals         |
|---------|--------------------------------------------|
| AFUE    | annual fuel utilization efficiency         |
| AMY     | actual meteorological year                 |
| DOE     | U.S. Department of Energy                  |
| HVAC    | heating, ventilation, and air conditioning |
| IECC    | International Energy Conservation Code     |
| MBtu    | million British thermal units              |
| NLR     | National Laboratory of the Rockies         |
| OEDI    | Open Energy Data Initiative                |
| SEER    | seasonal energy efficiency ratio           |

## Executive Summary

The goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover most high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.

An 'end-use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. This results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil) at each time step.

ResStock™ is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model represents the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in (Reyna, et al. 2025). Calibration and validation of the baseline model results are provided in the final technical report of the End-Use Load Profiles project (National Laboratory of the Rockies 2025).

This documentation focuses on a single end-use savings shape package: light air sealing, attic floor insulation, and duct sealing and insulation upgrade.

The advanced air sealing, attic floor insulation, and duct sealing and insulation upgrade achieved 14% modeled total site energy savings (461 TWh) for the U.S. residential building stock (Figure 3). These savings are primarily attributed to:

- 18% stock natural gas savings (261 TWh)
- 9% stock electricity savings (141 TWh)
- 19% stock fuel oil savings (33 TWh)
- 18% stock propane savings (27 TWh).

## Table of Contents

Executive Summary ....................................................................................................................................  v

ResStock 2025 Release 1 Measure Documentation: Light Air Sealing, Attic Floor Insulation, and

Duct Sealing and Insulation ................................................................................................................ 1

Accessing Results  ................................................................................................................................... 1

Measure Summary  .................................................................................................................................. 1

Technology Summary ..........................................................................................................................  3

1.1

1.2

Introduction to Technology  ........................................................................................................... 3

Light Air Sealing  ........................................................................................................................... 3

Attic Floor Insulation .................................................................................................................... 3

Duct Sealing and Insulation .......................................................................................................... 3

Technical Measure Details ............................................................................................................ 4

Applicability ..........................................................................................................................................  5

Modeling Approach ..............................................................................................................................  6

Results  ...................................................................................................................................................  7

4.1

4.2

4.3

Single Building Example .............................................................................................................. 7

4.1.1

Individual Building Annual Results  ................................................................................. 7

4.1.2

Individual Building Time-Series Results ......................................................................... 8

Energy Impacts  .............................................................................................................................. 9

4.2.1

Annual Energy Analysis  ................................................................................................... 9

Energy Utility Bill Impacts ......................................................................................................... 14

This report is available at no cost from the National Laboratory of the Rockies at www.nlr.gov/publications.

1

2

3

4

## List of Figures

| Figure 1. Modeled heating energy impact from the upgrade measure for one example dwelling unit model .................................................................................................................................................. 8                                                                                       |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Modeled cooling energy impact from the upgrade measure for one example dwelling unit model .................................................................................................................................................. 9                                                                                       |
| Figure 3. Modeled annual site energy consumption for all applicable dwelling units ................................ 10 Figure 4. Modeled average annual site energy consumption per upgraded dwelling unit .......................... 11 Figure 5. Modeled average annual site energy consumption saving percentage per upgraded dwelling unit, |
| grouped by vintage ................................................................................................................. 12                                                                                                                                                                                                         |
| Figure 6. Modeled average percent site energy savings per upgraded dwelling unit, grouped by baseline infiltration rate ........................................................................................................................ 12                                                                                             |
| Figure 7. Modeled average percent site energy savings per upgraded dwelling unit, grouped by baseline attic insulation level ............................................................................................................... 13                                                                                                 |
| Figure 8. Modeled average percent site energy savings per upgraded dwelling unit, grouped by on baseline duct leakage and insulation level ............................................................................. 14                                                                                                                     |
| Figure 9. Residential building stock modeled energy bill savings by fuel type .......................................... 14 Modeled annual average energy bill impact                                                                                                                                                                           |
| Figure 10. by fuel .................................................................. 15                                                                                                                                                                                                                                                        |
| Table 1. Stock Saturation for the Envelope Package Upgrades (Light Air Sealing + Attic Insulation + and Insulation) .................................................................................................... 5                                                                                                                      |
| Duct Sealing Table 2. Housing Characteristics That Are Applicable to Individual Measures ........................................... 6                                                                                                                                                                                                          |
| Table 3. Housing Characteristics of the Example Dwelling Unit Before and After the Envelope Package                                                                                                                                                                                                                                             |
| Upgrades (Light Air Sealing + Attic Insulation + Duct Sealing and Insulation) ..................... 7                                                                                                                                                                                                                                           |

## ResStock 2025 Release 1 Measure Documentation: Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation

## Accessing Results

This documentation covers the 'Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock Open Energy Data Initiative 'End-Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.

## Measure Summary

| Measure Title      | Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|--------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | This upgrade measure package applies light air sealing, attic floor insulation, and duct sealing and insulation for applicable dwelling units. A dwelling unit may receive none, some, or all three individual measures, depending on its housing characteristics.                                                                                                                                                                                                                                                                                                                                                                                                            |
| Applicable         | The light envelope measures in this package apply according to the following criteria: • Light air sealing measure applies to dwellings with: o Infiltration rate of 10 ACH50 or more • Attic insulation measure applies to dwellings with: o Unfinished attic & less than R-49 attic floor insulation & in climate zone 1 o Unfinished attic & less than R-60 attic floor insulation & in climate zones 2 through 8 • Duct sealing and insulation measure applies to dwellings with: o More than 6% duct leakage to outside o Less than R-6 duct insulation With these applicability constraints, 92.5% of the existing dwelling units receive at least one of the measures. |
| Not Applicable     | The light envelope measures in this package do not apply according to the following criteria: • Light air sealing measure does not apply to dwellings with: o Infiltration rate of less than 10 ACH50 • Attic insulation measure does not apply to dwellings with: o Finished attic & R-49 attic floor insulation or more & in climate zone 1 o Finished attic & R-60 attic floor insulation or more & in climate zones 2 through 8 • Duct sealing and insulation measure does not apply to dwellings with: o Less than 6% duct leakage to outside o More than R-6 duct insulation These constraints exclude 7.5% of the dwelling units from receiving this measure upgrade.  |

<!-- table recovered from measure_pdfs/99818.pdf p.10
     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     method: extracted grid, with the cells named in `why` corrected from the PDF text layer
     table: Measure Summary (second grid: Original Release, Project Configuration File(s)) (no caption in the source)
     supersedes the extractor's own table here (values c07fdb00f59d…):
       Second grid of the Measure Summary. It is right except for the project configuration URL, a link to a commit, whose commit hash carries a space where the PDF wraps the line ('...c3f8656 20612250f84'). The broken hash does not resolve. The cell text is the extractor's own with that space removed; the joined hash is the one in the PDF text layer. The Measure Title row that opens this grid repeats the first grid's, as extracted. -->

| Measure Title | Light Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation |
|---|---|
| Original Release | 2025 Release 1: 2025/resstock_amy2018_release_1 |
| Project Configuration File(s) | https://github.com/NatLabRockies/resstock/commit/5fe1b613db5d8b237b65f9c3f865620612250f84 |

## 1  Technology Summary

This upgrade package, which includes light air sealing, attic floor insulation, and duct sealing and insulation, combines three key areas of a retrofit measure. As stated in previous reports about these topics, the goal of these upgrades is to reduce heat losses in winter and retain cool air in the conditioned space during summer. Air sealing alone does not eliminate the need for insulation (U.S. Department of Energy 2025). Insulation and air sealing work best together to improve comfort and energy efficiency. Therefore, they are often implemented as a package to address complementary aspects of a home's energy performance, and their combined effect is much greater than any single measure alone. Together, these upgrades help to lower energy bills, enhance indoor comfort, and improve indoor air quality year round (Lou, Phoung and Parker 2026).

## 1.1  Introduction to Technology

## Light Air Sealing

The light air sealing methodology in this measure package is reused from an existing measure, and the background information is restated here (Brossman, White and Phoung 2026). Air sealing involves identifying and closing large and small gaps, cracks, and penetrations in the home's primary or secondary pressure boundaries, such as around windows, doors, attic hatches, and plumbing or wiring holes (U.S. Department of Energy 2025). These leaks, whether large or small, accumulate and can allow a substantial amount of heated or cooled air escape. By reducing air leaks, air sealing improves indoor comfort, maintains more stable temperatures, and reduces the workload on the heating and cooling system. Air sealing is especially important in older homes, which typically have more leaks (Green Building Alliance 2025).

Refer to the light air sealing documentation for more information on this topic (Brossman, White and Phoung 2026).

## Attic Floor Insulation

The attic floor insulation methodology in this measure package is also reused from an existing measure, and the background information is restated here (Phoung, Lou and White 2026). Insulating the attic floor reduces heat transfer between the living space and the unconditioned attic. In colder climates, this keeps heat inside during winter. In warmer climates, it helps keep the living space cooler. The effectiveness of insulation is measured by its R-value; a higher R-value indicates better resistance to heat flow. Installing insulation in existing homes typically involves blowing loose-fill insulation over the attic floor, especially in unfinished attics. The optimal insulation level depends on the climate zone and the home's existing insulation. Refer to the attic insulation documentation for guidance on recommended R-values (as established by International Energy Conservation Code) and installation approaches (Phoung, Lou and White 2026).

## Duct Sealing and Insulation

The duct insulation and sealing methodology in this measure package is similarly reused from an existing measure, and the background information is restated here (Lou and Liu 2026). Ducts distribute heated or cooled air throughout the house. In many homes, especially older ones, these ducts have leaks that allow conditioned air to escape into unconditioned or semi-conditioned spaces like attics or crawlspaces. As a result, the system must work harder and use more energy to maintain the desired temperature. Duct sealing addresses these leaks using mastic, metal tape, or an aerosol-based sealant, depending on the situation. Sealing ducts improves system efficiency, maintains more consistent room temperatures, and enhances indoor air quality by preventing dirty attic or crawlspace air from entering the ducts. Duct sealing can also reduce unintentional pressure imbalances, which may cause indoor air quality or combustion safety concerns. See the duct sealing documentation for more information on methods and materials (Lou and Liu 2026).

## 1.2  Technical Measure Details

If this work were to be done as a retrofit, the correct order for implementing this upgrade package is: (1) light air sealing, (2) duct sealing and insulation, and (3) attic floor insulation. The building science behind this ordering has been previously described in another report (Lou, Phoung and Parker 2026), and the information is restated here. Sealing leaks before adding insulation ensures that the insulation performs as intended. It also makes leaks easier to identify and reduces the burden on field staff since they are not working around additional insulation. Once air sealing targets are met, it is essential to address the HVAC system by sealing any leaky ducts to prevent the loss of conditioned air, particularly in unconditioned spaces like attics or crawlspaces. Attic floor insulation should be installed last. While highly effective, it must follow air and duct sealing to avoid covering up critical areas that require sealing and to ensure ducts running through the attic are properly sealed and insulated beforehand.

Therefore, we assume that upgrades will be implemented in the following sequence: light air sealing is applied first to applicable dwelling units, with the goal of achieving a 25% reduction in the infiltration rate measured by an ACH50 change.

After air sealing, HVAC ducts in applicable homes are sealed and insulated to achieve the following:

- A maximum of 5% duct air leakage to the outside
- Duct insulation level of R-8.

Attic floor insulation is the upgraded in applicable dwelling units to the following levels:

- R-49 in climate zone 1
- R-60 in climate zones 2 through 8.

Note: when modeling these upgrades in ResStock, the order does not affect the outputs of the model. All upgrades are applied at the same time to the model file. More details about the modeling assumptions for these three measures can be found in the accompanying documentation (Brossman, White and Phoung 2026) (Phoung, Lou and White 2026) (Lou and Liu 2026).

## 2  Applicability

The light air sealing upgrade is applied to dwelling units with infiltration rates greater than or equal to 10 ACH50.

The attic floor insulation upgrade is applied only to dwelling units with unfinished attics (vented and unvented attic types in ResStock). Specifically, the upgrade is applied when attic floor insulation is below R-49 in climate zone 1 and below R-60 in climate zones 2 through 8.

Duct sealing applies to dwelling units with duct leakage to the outside greater than 6% or duct insulation rated below R-6. Dwelling units with 0% leakage to the outside and uninsulated ducts are not applicable, as these configurations typically indicate that the ducts are located entirely within conditioned spaces (Lou and Liu 2026).

Further details on the applicability criteria and residential building stock saturation for each of these three measures can be found in the accompanying documentation (Brossman, White and Phoung 2026) (Phoung, Lou and White 2026) (Lou and Liu 2026).

Table 1 summarizes the stock saturation for the upgrade package that includes all three measures. This comprehensive package is applicable to approximately 92.5% of the U.S. housing stock. However, most dwelling units receive only one or some of these upgrades. Only 22.9% of dwelling units receive all three upgrades.

Table 1. Stock Saturation for the Envelope Package Upgrades (Light Air Sealing + Attic Insulation + Duct Sealing and Insulation)

| Light Air Sealing Upgrade   | Attic Floor Insulation Upgrade   | Duct Sealing and Insulation Upgrade   |   Stock Saturation (%) |
|-----------------------------|----------------------------------|---------------------------------------|------------------------|
| NO                          | NO                               | NO                                    |                    7.5 |
| NO                          | NO                               | YES                                   |                    4.0 |
| NO                          | YES                              | NO                                    |                    2.6 |
| NO                          | YES                              | YES                                   |                    8.2 |
| YES                         | NO                               | NO                                    |                   34.2 |
| YES                         | NO                               | YES                                   |                   11.4 |
| YES                         | YES                              | NO                                    |                    9.2 |
| YES                         | YES                              | YES                                   |                   22.9 |

When reviewing results for this measure package, here is a brief example of how to filter dwelling units that received some or all three individual measures of the upgrade package. First, consult the enumeration dictionary for this release. The enumeration dictionary for ResStock 2025 Release 1 is available on the Open Energy Data Initiative (OEDI) and describes the column names and possible values for each column. The enumeration dictionary for 2018 weather of this dataset release resides here: https://oedi-data-lake.s3.amazonaws.com/nrel-pds-building-stock/end-use-load-profiles-for-us-building-stock/2025/resstock\_amy2018\_release\_1/enumeration\_dictionary.tsv. For this measure upgrade, the primary columns of interest are in.infiltration , in.insulation\_ceiling , and in.duct\_leakage\_and\_insulation , and in.ASHRAE Iecc Climate Zone 2004 . Filter these columns in your data file to the values specified in Table 2, in addition to filtering applicability to 'True' to view only the dwelling units and results applicable to each individual measure upgrade.

Table 2. Housing Characteristics That Are Applicable to Individual Measures

| Upgrade Measure             | Housing Characteristics                                                                                                                                                                                                                                                                                                                                                                                              |
|-----------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Light Air Sealing           | in.infiltration is 10 ACH50, 15 ACH50, 20 ACH50, 25 ACH50, 30 ACH50, 40 ACH50, 50 ACH50                                                                                                                                                                                                                                                                                                                              |
| Attic Floor Insulation      | in.insulation_ceiling is Uninsulated, R-7, R-13, R-19, R-30, R-38 if the dwelling unit is in climate zone 1. in.insulation_ceiling is Uninsulated, R-7, R-13, R-19, R-30, R-38, R-49 if the dwelling unit is in climate zones 2 through 8.                                                                                                                                                                           |
| Duct Sealing and Insulation | in.duct_leakage_and_insulation is 10% Leakage to Outside, R-4; 10% Leakage to Outside, R-6; 10% Leakage to Outside, R-8; 10% Leakage to Outside, Uninsulated; 20% Leakage to Outside, R-4; 20% Leakage to Outside, R-6; 20% Leakage to Outside, R-8; 20% Leakage to Outside, Uninsulated; 30% Leakage to Outside, R-4; 30% Leakage to Outside, R-6; 30% Leakage to Outside, R-8; 30% Leakage to Outside, Uninsulated |

## 3  Modeling Approach

The modeling approach of the three individual measures can be found in the accompanying documentation (Brossman, White and Phoung 2026) (Phoung, Lou and White 2026) (Lou and Liu 2026).

Electrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025 to assess whether the existing panel has enough capacity or breaker space to accommodate new loads from an energy retrofit. For details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna, et al. 2025). This measure does not introduce new electrical loads or circuits, so it has no impact on the electrical panel. However, electrical panel metrics are included as a standard output for this and all other envelope measures. Any panel constraints appearing in the upgrade results reflect pre-existing conditions, as this measure does not worsen them.

## 4  Results

This section first confirms the intended modeling approach for the upgrade by examining individual dwelling models, then presents the results if the upgrade were applied to the entire applicable building stock.

## 4.1  Single Building Example

This section examines a modeled dwelling unit in Colorado (climate zone 5B) that underwent the envelope package upgrade, which includes light air sealing, attic floor insulation, and duct sealing and insulation. The dwelling unit is in Denver County, and it has a Single-Family Attached geometry. It has a central air conditioning system that is SEER 13 and an 80% AFUE natural gas furnace. Table 3 presents the housing characteristics of the unit before and after the upgrade.

Table 3. Housing Characteristics of the Example Dwelling Unit Before and After the Envelope Package Upgrades (Light Air Sealing + Attic Insulation + Duct Sealing and Insulation)

| Housing Characteristics     | Before Envelope Package Upgrades    | After Envelope Package Upgrades   |
|-----------------------------|-------------------------------------|-----------------------------------|
| Infiltration                | 30 ACH50                            | 22.5 ACH50                        |
| Attic Insulation            | R-30                                | R-60                              |
| Duct Leakage and Insulation | 30% Leakage to Outside, Uninsulated | 5% Leakage to Outside, R-8        |

## 4.1.1 Individual Building Annual Results

Table 4 shows the modeled annual energy consumption of the example dwelling unit before and after the upgrade.

Table 4. Individual Dwelling Unit Modeled Annual Results

|                                    |   Before |   After | Percent Decrease   |
|------------------------------------|----------|---------|--------------------|
| Site Energy for All Fuels [kWh]    |   34,457 |  24,165 | 29.9%              |
| Cooling Energy Consumption [kWh]   |    1,393 |   1,025 | 26.4%              |
| Heating Energy Consumption [kWh]   |   21,909 |  12,302 | 43.8%              |
| Cooling Hourly Peak Power [kBtu/h] |     21.0 |    20.7 | 1.4%               |
| Heating Hourly Peak Power [kBtu/h] |     59.5 |    34.4 | 42.2%              |

The dwelling unit shows a 29.9% annual site energy decrease, driven by the natural gas heating energy decrease of 43.8%. Cooling energy consumption decreases moderately as well at 26.4%. In terms of peak power impacts, the heating peak power decreases by 42.2% and the cooling peak power decreases by 1.4%.

## 4.1.2 Individual Building Time-Series Results

This section shows heating and cooling energy impact from two select days, January 3 as a representative winter day and July 11 for a representative summer day. These time-series values are from the AMY 2018 dataset. Heating end uses include heating and heating fans/pumps. Cooling end uses include cooling and cooling fans/pumps.

Figure 1 shows the time-series heating energy consumption, which in this case comes from a natural gas furnace. This upgrade, shown in orange, consistently lowers the required heating energy throughout the whole day with the most significant impact during the early morning.

Figure 1. Modeled heating energy impact from the upgrade measure for one example dwelling unit model

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000002_4d7e81636b291ce740d47e604cf8809f3b81700045b6f6206a4c6bb5dc91da2f.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of winter heating energy over one day for an example dwelling, baseline against upgrade](99818_images/image_000002_4d7e81636b291ce740d47e604cf8809f3b81700045b6f6206a4c6bb5dc91da2f.png)

Figure 1: line chart titled 'Winter Heating Energy: January 3-4, 2018'. X-axis is time over one day; y-axis is heating energy consumption in kWh, 0.5 to above 2.5. Series are Baseline and Upgrade. The upgrade runs at roughly half the baseline all day: about 1.2 kWh against 2.2 overnight, about 1.5 against 2.7 at the morning peak, and about 0.4 against 0.6 in the afternoon.

Figure 2 shows the time-series cooling energy consumption. This dwelling unit has a central air conditioning system. In general, the upgrade slightly lowers the required cooling energy consumption during the whole day. The sudden decrease in cooling energy around 12pm is due to thermostat changes. The largest impact is seen from the late afternoon into evening.

Figure 2. Modeled cooling energy impact from the upgrade measure for one example dwelling unit model

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000003_399736cc038f78c854548212a1ee2fe59abe2fe4f674cb357e6bfac7f2e62da8.png
     method: vision-description
     described: 2026-11-11 -->

![Line chart of summer cooling energy over one day for an example dwelling, baseline against upgrade](99818_images/image_000003_399736cc038f78c854548212a1ee2fe59abe2fe4f674cb357e6bfac7f2e62da8.png)

Figure 2: line chart titled 'Summer Cooling Energy: July 11-12, 2018'. X-axis is time over one day; y-axis is cooling energy consumption in kWh, 0 to above 0.3. Series are Baseline and Upgrade. The upgrade is below the baseline nearly all day; in the late afternoon the baseline peaks at about 0.32 kWh and the upgrade at about 0.17. Both drop to zero around midday.

## 4.2  Energy Impacts

## 4.2.1  Annual Energy Analysis

Figure 3 shows the annual site energy consumption by end use before and after the upgrade for all applicable dwelling units. The annual stock site energy savings from the package are 461 TWh, representing a 24% reduction. Most savings occurred in heating and cooling end uses. These include a 23% site energy reduction in electric heating fans and pumps, 23% site energy reduction in natural gas heating, 22% reduction in propane heating, 21% in electric heating, 21% in fuel oil heating, 18% reduction in cooling fans and pumps, and finally a 16% reduction in electricity for cooling.

Figure 3. Modeled annual site energy consumption for all applicable dwelling units

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000004_33e9629de1411eb0aa411ed5b81a43a6601ebece358f31b01763bb620121af3d.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of annual site energy by end use for all applicable dwelling units, baseline against package](99818_images/image_000004_33e9629de1411eb0aa411ed5b81a43a6601ebece358f31b01763bb620121af3d.png)

Figure 3: horizontal grouped bar chart. Rows are end uses by fuel, from electric vehicle charging to generation, plus total site energy; x-axis is all-fuels end uses in kWh, 0 to above 3T. Series are Baseline and 'Light Air Sealing, Attic Insulation, and Duct Sealing'. Total site energy falls from about 3.25T to about 2.8T kWh; natural gas heating, the largest end use, falls from about 1.1T to about 0.85T.

Figure 4 shows the average annual site energy consumption per dwelling unit by end use before and after the envelope package for upgraded dwelling units. At least one measure in the package was applied to 92.5% of dwelling units. The average annual site energy savings from the envelope package upgrade is 3,570 kWh, representing a 14% reduction.

Figure 4. Modeled average annual site energy consumption per upgraded dwelling unit

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000005_5c67dc53470d03a040991a1d59d537a3218decc7dd191cf35338b4845e0ef72a.png
     method: vision-description
     described: 2026-11-11 -->

![Grouped bar chart of average annual site energy by end use per upgraded dwelling unit, baseline against package](99818_images/image_000005_5c67dc53470d03a040991a1d59d537a3218decc7dd191cf35338b4845e0ef72a.png)

Figure 4: horizontal grouped bar chart with the same rows as Figure 3, per upgraded dwelling unit. X-axis is all-fuels end uses in kWh, 0 to 25k; series are Baseline and 'Light Air Sealing, Attic Insulation, and Duct Sealing'. Total site energy falls from about 25.5k to about 22k kWh, and natural gas heating from about 8.7k to about 6.7k.

Figure 5 shows that older homes benefit most from the envelope package upgrades. On average, homes built before the 1960s achieve close to 16% annual energy savings, compared to less than 10% for homes built after the 2000s.

Figure 5. Modeled average annual site energy consumption saving percentage per upgraded dwelling unit, grouped by vintage

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000006_f4b1c423a98498dd7dfb915511b1ff1ddec902cc844117e16c6809db2bb194d2.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent site energy savings per upgraded dwelling unit by vintage](99818_images/image_000006_f4b1c423a98498dd7dfb915511b1ff1ddec902cc844117e16c6809db2bb194d2.png)

Figure 5: horizontal bar chart. Rows are nine vintage bins from before 1940 to the 2010s; x-axis is site energy total consumption percentage savings, 0 to above 15. Savings are about 16% for homes built before 1960, about 14% to 14.5% for the 1960s to 1990s, and about 9.5% for the 2000s and 2010s.

Figure 6 shows average site energy savings by baseline infiltration rate. Dwelling units with an infiltration rate of 10 ACH50 or above were eligible for all three measures of this package, whereas dwelling units with less than 10 ACH50 were not eligible for the light air sealing upgrade. Therefore, there are higher average site energy savings for infiltration rates 10 ACH50 and above.

Figure 6. Modeled average percent site energy savings per upgraded dwelling unit, grouped by baseline infiltration rate

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000007_e2baee4eaa779ed9d080b86a39b83a0091eb7542490304a061497591863c0640.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent site energy savings per upgraded dwelling unit by baseline infiltration rate](99818_images/image_000007_e2baee4eaa779ed9d080b86a39b83a0091eb7542490304a061497591863c0640.png)

Figure 6: horizontal bar chart. Rows are fifteen baseline infiltration rates from 1 to 50 ACH50; x-axis is site energy total consumption percentage savings, 0 to above 15. Savings are about 11% to 12.5% for 1 to 8 ACH50, where no air sealing is applied, and rise from about 13% at 10 ACH50 to about 15% at 25 and about 17% at 50 ACH50.

Figure 7 displays the average site energy savings per upgraded dwelling unit grouped by baseline attic insulation level. Uninsulated attics show the greatest site energy savings, upwards of 35%. Attic insulation levels of R-49 and R-7 show site energy savings between 14% and 22%, respectively. Dwelling units without attics (shown in the figure as 'None') are not eligible for the attic insulation upgrade but can still show site energy savings due to application of the light air sealing and/or duct sealing and insulation measures.

Figure 7. Modeled average percent site energy savings per upgraded dwelling unit, grouped by baseline attic insulation level

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000008_dcfb2121adb61ac9c9c6b49611f9ca0bb78bc21d7d8f84ed4f3fb34d6dbf017f.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent site energy savings per upgraded dwelling unit by baseline attic insulation level](99818_images/image_000008_dcfb2121adb61ac9c9c6b49611f9ca0bb78bc21d7d8f84ed4f3fb34d6dbf017f.png)

Figure 7: horizontal bar chart. Rows are eight baseline attic insulation levels: R-7, R-13, R-19, R-30, R-38, R-49, Uninsulated and None; x-axis is site energy total consumption percentage savings, 0 to above 30. Uninsulated attics save most, about 36%, then R-7, about 22.5%, R-13, about 19%, and R-19, about 17.5%; R-30 to R-49 save about 14% to 15% and None about 10%.

The third measure of this package is duct sealing and insulation, whose average site energy savings are shown in Figure 8, grouped by baseline duct sealing and insulation level. Leakier and less insulated ducts generally show greater site energy savings. Dwelling units without ducts (shown in the figure as 'None') are not eligible for the duct sealing and insulation measure but can still show site energy savings due to application of the light air sealing and/or attic insulation measures.

Figure 8. Modeled average percent site energy savings per upgraded dwelling unit, grouped by on baseline duct leakage and insulation level

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000009_ad41f0a02855532ba1b9fdec2e7c17b93a4e1dcb676ad809fc85d721cbaab3da.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent site energy savings per upgraded dwelling unit by baseline duct leakage and insulation](99818_images/image_000009_ad41f0a02855532ba1b9fdec2e7c17b93a4e1dcb676ad809fc85d721cbaab3da.png)

Figure 8: horizontal bar chart. Rows are fourteen baseline duct conditions: 0% leakage uninsulated, then 10%, 20% and 30% leakage to outside each with R-4, R-6, R-8 and uninsulated ducts, and None; x-axis is site energy total consumption percentage savings, 0 to above 20. Savings rise with leakage and are largest for uninsulated ducts: about 25% at 30% leakage, uninsulated, against about 6% to 7% for R-6 and R-8 at 10% leakage.

## 4.3  Energy Utility Bill Impacts

This section shows modeled energy utility bill impacts as a result of this upgrade. Figure 9 shows a comparison of energy bill savings broken out by fuel for applicable dwelling units. Overall, most bill savings occur in electricity, with a total of $19.2B saved across the residential stock. Stock natural gas bill savings are $10.7B, while stock fuel oil and propane bill savings are dwelling units $3.0B and $2.6B, respectively.

Figure 9. Residential building stock modeled energy bill savings by fuel type

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000010_2ec6ff900dc5ed99d7712da4713df36c8a8fecb7d38d289c335007fb77bcdfcd.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of stock-level energy bill savings by fuel](99818_images/image_000010_2ec6ff900dc5ed99d7712da4713df36c8a8fecb7d38d289c335007fb77bcdfcd.png)

Figure 9: horizontal bar chart. Rows are electricity, natural gas, fuel oil, propane and all fuels; x-axis is bills savings in US dollars, 0 to above 30B. The single series is 'Light Air Sealing, Attic Insulation, and Duct Sealing'. All-fuels savings are about $35B, of which electricity is about $19B, natural gas about $10.5B, fuel oil about $3B and propane about $2.5B.

Figure 10 shows the average annual energy bill percent savings broken out by fuel type. Average total bill savings are 10%, with an 8% reduction in electricity bills and a 15% reduction in natural gas bills. Fuel oil bills and propane bills see the largest percent reductions at 19% and 18%, respectively, however bills from these fuels make up a small portion of the total stock.

Figure 10. Modeled annual average energy bill impact by fuel

<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/99818.yaml
     source: 99818_images/image_000011_4e61da3669b0bfe92ffb114f9495ee1069571fff868bfdb02625477bc5ca7fa7.png
     method: vision-description
     described: 2026-11-11 -->

![Bar chart of percent energy bill savings by fuel](99818_images/image_000011_4e61da3669b0bfe92ffb114f9495ee1069571fff868bfdb02625477bc5ca7fa7.png)

Figure 10: horizontal bar chart. Rows are electricity, natural gas, fuel oil, propane and all fuels; x-axis is bills percentage savings, 0 to above 15. Savings are largest for the heating fuels, about 19% for fuel oil, about 18% for propane and about 15.5% for natural gas, against about 8% for electricity and about 10.5% for all fuels together.

## References

- Brossman, Jes, Philip White, and Sinoun Phoung. 2026. ResStock Measure Documentation: Light Air Sealing. Golden: National Laboratory of the Rockies. https://docs.nlr.gov/docs/fy26osti/99818.pdf.
- Green Building Alliance. 2025. Air Sealing and Ventilation. Accessed March 24, 2026. https://gba.org/resources/green-building-methods/interior-solutions/air-sealing-and-ventilation/.
- Lou, Yingli, and Lixi Liu. 2026. "ResStock Measure Documentation: Duct Sealing and Insulation." https://docs.nlr.gov/docs/fy26osti/96344.pdf.
- Lou, Yingli, Sinoun Phoung, and Andrew Parker. 2026. ResStock Measure Documentation: Advanced Air Sealing, Attic Floor Insulation, and Duct Sealing and Insulation. Golden: National Laboratory of the Rockies. https://www.nlr.gov/docs/fy26osti/96347.pdf.
- National Laboratory of the Rockies. 2025. End-Use Load Profiles for the U.S. Building Stock. https://www.nlr.gov/buildings/end-use-load-profiles.
- Phoung, Sinoun, Yingli Lou, and Philip White. 2026. "ResStock Measure Documentation: Attic Floor Insulation for Unfinished Attics." https://docs.nlr.gov/docs/fy26osti/96739.pdf.
- Reyna, Janet, Anthony Fontanini, Andrew Parker, Elaina Present, Lixi Liu, Rajendra
- Adhikari, Carlo Bianchi, et al. 2025. "ResStock Technical Reference Documentation, Active Development Version." National Laboratory of the Rockies, Golden.
- https://natlabrockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalRe ferenceGuide\_2025\_1.pdf.
- U.S. Department of Energy. n.d. Consumer Guide to Air Sealing the Home. Accessed January 28, 2026.https://www.energy.gov/sites/default/files/2021-08/ES-Air%20Sealing\_080421.pdf.
